    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span> <span class="s1">&#39;TIIB[CRIX_VAC_INTF (EL6695-0002)]^IO Inputs^bCRYO_VGC_01_OPN&#39;</span><span class="p">}</span>
    <span class="n">bCRYO_VGC_01_OPN</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span> <span class="s1">&#39;TIIB[CRIX_VAC_INTF (EL6695-0002)]^IO Inputs^bCRYO_VGC_02_CLS&#39;</span><span class="p">}</span>
    <span class="n">bCRYO_VGC_02_CLS</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span> <span class="s1">&#39;TIIB[CRIX_VAC_INTF (EL6695-0002)]^IO Inputs^bCRYO_VGC_02_OPN&#39;</span><span class="p">}</span>
    <span class="n">bCRYO_VGC_02_OPN</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>

    <span class="o">//</span><span class="n">Outputs</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span> <span class="s1">&#39;TIIB[CRIX_VAC_INTF (EL6695-0002)]^IO Outputs^bMOTY10_IN&#39;</span><span class="p">}</span>
    <span class="n">bMOTY10_IN</span> <span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span> <span class="s1">&#39;TIIB[CRIX_VAC_INTF (EL6695-0002)]^IO Outputs^bMOTY10_OUT&#39;</span><span class="p">}</span>
    <span class="n">bMOTY10_OUT</span> <span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span> <span class="s1">&#39;TIIB[CRIX_VAC_INTF (EL6695-0002)]^IO Outputs^bMOTY11_IN&#39;</span><span class="p">}</span>
    <span class="n">bMOTY11_IN</span> <span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span> <span class="s1">&#39;TIIB[CRIX_VAC_INTF (EL6695-0002)]^IO Outputs^bMOTY11_OUT&#39;</span><span class="p">}</span>
    <span class="n">bMOTY11_OUT</span> <span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">IF</span> <span class="p">(</span> <span class="n">bInit</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">bInit</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">Main</span><span class="o">.</span><span class="n">M48</span><span class="o">.</span><span class="n">bHardwareEnable</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span> <span class="o">//</span><span class="n">Linked</span> <span class="n">to</span> <span class="n">valve</span> <span class="n">state</span>
    <span class="n">Main</span><span class="o">.</span><span class="n">M48</span><span class="o">.</span><span class="n">bPowerSelf</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
    <span class="n">Main</span><span class="o">.</span><span class="n">M48</span><span class="o">.</span><span class="n">nBrakeMode</span> <span class="o">:=</span> <span class="n">ENUM_StageBrakeMode</span><span class="o">.</span><span class="n">NO_BRAKE</span><span class="p">;</span>
    <span class="n">Main</span><span class="o">.</span><span class="n">M48</span><span class="o">.</span><span class="n">nEnableMode</span> <span class="o">:=</span> <span class="n">ENUM_StageEnableMode</span><span class="o">.</span><span class="n">DURING_MOTION</span><span class="p">;</span>
    <span class="n">Main</span><span class="o">.</span><span class="n">M49</span><span class="o">.</span><span class="n">bHardwareEnable</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span> <span class="o">//</span><span class="n">Linked</span> <span class="n">to</span> <span class="n">valve</span> <span class="n">state</span>
    <span class="n">Main</span><span class="o">.</span><span class="n">M49</span><span class="o">.</span><span class="n">bPowerSelf</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
    <span class="n">Main</span><span class="o">.</span><span class="n">M49</span><span class="o">.</span><span class="n">nBrakeMode</span> <span class="o">:=</span> <span class="n">ENUM_StageBrakeMode</span><span class="o">.</span><span class="n">NO_BRAKE</span><span class="p">;</span>
    <span class="n">Main</span><span class="o">.</span><span class="n">M49</span><span class="o">.</span><span class="n">nEnableMode</span> <span class="o">:=</span> <span class="n">ENUM_StageEnableMode</span><span class="o">.</span><span class="n">DURING_MOTION</span><span class="p">;</span>

    <span class="o">//</span><span class="n">Homing</span> <span class="n">routine</span> <span class="n">parameters</span>
    <span class="n">Main</span><span class="o">.</span><span class="n">M48</span><span class="o">.</span><span class="n">fHomePosition</span><span class="o">:=</span> <span class="mi">0</span><span class="p">;</span>
    <span class="n">Main</span><span class="o">.</span><span class="n">M48</span><span class="o">.</span><span class="n">nHomingMode</span> <span class="o">:=</span> <span class="n">ENUM_EpicsHomeCmd</span><span class="o">.</span><span class="n">HIGH_LIMIT</span><span class="p">;</span>
    <span class="n">Main</span><span class="o">.</span><span class="n">M49</span><span class="o">.</span><span class="n">fHomePosition</span><span class="o">:=</span> <span class="mi">0</span><span class="p">;</span>
    <span class="n">Main</span><span class="o">.</span><span class="n">M49</span><span class="o">.</span><span class="n">nHomingMode</span> <span class="o">:=</span> <span class="n">ENUM_EpicsHomeCmd</span><span class="o">.</span><span class="n">HIGH_LIMIT</span><span class="p">;</span>
<span class="n">END_IF</span>

<span class="n">fbCryoPump_Motor_Y_10</span><span class="p">(</span><span class="n">stMotionStage</span><span class="o">:=</span><span class="n">Main</span><span class="o">.</span><span class="n">M48</span><span class="p">);</span>
<span class="n">fbCryoPump_Motor_Y_11</span><span class="p">(</span><span class="n">stMotionStage</span><span class="o">:=</span><span class="n">Main</span><span class="o">.</span><span class="n">M49</span><span class="p">);</span>

<span class="o">//</span><span class="n">Interface</span>
<span class="n">bMOTY10_IN</span> <span class="o">:=</span> <span class="n">NOT</span> <span class="n">bLimitBackwardEnable_Y_10</span><span class="p">;</span>
<span class="n">bMOTY10_OUT</span> <span class="o">:=</span> <span class="n">NOT</span> <span class="n">Main</span><span class="o">.</span><span class="n">M48</span><span class="o">.</span><span class="n">bLimitForwardEnable</span><span class="p">;</span>
<span class="n">bMOTY11_IN</span> <span class="o">:=</span> <span class="n">NOT</span> <span class="n">bLimitBackwardEnable_Y_11</span><span class="p">;</span>
<span class="n">bMOTY11_OUT</span> <span class="o">:=</span> <span class="n">NOT</span> <span class="n">Main</span><span class="o">.</span><span class="n">M49</span><span class="o">.</span><span class="n">bLimitForwardEnable</span><span class="p">;</span>
<span class="n">bEPS_OK_Y_10</span> <span class="o">:=</span> <span class="p">(</span><span class="n">NOT</span> <span class="n">bCRYO_VGC_01_CLS</span><span class="p">)</span> <span class="n">AND</span> <span class="n">bCRYO_VGC_01_OPN</span> <span class="n">AND</span> <span class="n">NOT</span> <span class="p">(</span><span class="n">xEcatBridge_External_device_not_connected</span><span class="p">)</span> <span class="n">AND</span> <span class="n">NOT</span> <span class="p">(</span><span class="n">xEcatBridge_WcState</span><span class="p">)</span> <span class="n">AND</span> <span class="n">NOT</span> <span class="p">(</span><span class="n">xEcatBridge_TxPDO_state</span><span class="p">);</span>
<span class="n">bEPS_OK_Y_11</span> <span class="o">:=</span> <span class="p">(</span><span class="n">NOT</span> <span class="n">bCRYO_VGC_02_CLS</span><span class="p">)</span> <span class="n">AND</span> <span class="n">bCRYO_VGC_02_OPN</span> <span class="n">AND</span> <span class="n">NOT</span> <span class="p">(</span><span class="n">xEcatBridge_External_device_not_connected</span><span class="p">)</span> <span class="n">AND</span> <span class="n">NOT</span> <span class="p">(</span><span class="n">xEcatBridge_WcState</span><span class="p">)</span> <span class="n">AND</span> <span class="n">NOT</span> <span class="p">(</span><span class="n">xEcatBridge_TxPDO_state</span><span class="p">);</span>


<span class="o">//</span><span class="n">Handle</span> <span class="n">EPS</span>
<span class="n">Main</span><span class="o">.</span><span class="n">M48</span><span class="o">.</span><span class="n">bLimitBackwardEnable</span> <span class="o">:=</span> <span class="n">bEPS_OK_Y_10</span> <span class="n">AND</span> <span class="n">bLimitBackwardEnable_Y_10</span><span class="p">;</span>
<span class="n">Main</span><span class="o">.</span><span class="n">M49</span><span class="o">.</span><span class="n">bLimitBackwardEnable</span> <span class="o">:=</span> <span class="n">bEPS_OK_Y_11</span> <span class="n">AND</span> <span class="n">bLimitBackwardEnable_Y_11</span><span class="p">;</span>

<span class="n">END_PROGRAM</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#main">Main</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="prg-cryopumps">
<h2>PRG_Cryopumps<a class="headerlink" href="#prg-cryopumps" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">PROGRAM</span> <span class="n">PRG_Cryopumps</span>
<span class="n">VAR</span>
    <span class="o">//</span> <span class="n">Motor</span> <span class="n">axes</span>
    <span class="n">stCP1Motor</span> <span class="p">:</span> <span class="n">DUT_MotionStage</span><span class="p">;</span>
    <span class="n">stCP2Motor</span> <span class="p">:</span> <span class="n">DUT_MotionStage</span><span class="p">;</span>

    <span class="o">//</span> <span class="n">Define</span> <span class="n">axis</span> <span class="n">states</span> <span class="k">for</span> <span class="n">each</span> <span class="n">axis</span><span class="o">.</span> <span class="n">These</span> <span class="n">are</span> <span class="n">fed</span> <span class="n">to</span> <span class="n">a</span> <span class="n">FB_PositionState</span> <span class="n">manager</span> <span class="k">for</span> <span class="n">each</span> <span class="n">axis</span>
    <span class="o">//</span> <span class="n">Rotation</span> <span class="n">axis</span> <span class="n">position</span> <span class="n">states</span>
    <span class="n">stCP1PosPark</span> <span class="p">:</span> <span class="n">DUT_PositionState</span> <span class="o">:=</span>             <span class="p">(</span><span class="n">sName</span><span class="o">:=</span> <span class="s1">&#39;PARK&#39;</span><span class="p">,</span>
                                             <span class="n">fPosition</span> <span class="o">:=</span> <span class="mf">0.0</span><span class="p">,</span>
                                             <span class="n">fDelta</span><span class="o">:=</span><span class="mf">1.0</span><span class="p">,</span>
                                             <span class="n">fVelocity</span><span class="o">:=</span><span class="mf">5.0</span><span class="p">,</span>
                                             <span class="n">fAccel</span><span class="o">:=</span><span class="mf">1.0</span><span class="p">,</span>
                                            <span class="n">fDecel</span><span class="o">:=</span><span class="mf">1.0</span><span class="p">,</span>
                                             <span class="n">bMoveOk</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">,</span>
                                             <span class="n">bLocked</span><span class="o">:=</span><span class="n">TRUE</span><span class="p">,</span>
                                             <span class="n">bValid</span><span class="o">:=</span><span class="n">TRUE</span><span class="p">);</span>

    <span class="o">//</span> <span class="n">Y</span> <span class="n">axis</span> <span class="n">position</span> <span class="n">states</span>
    <span class="n">stCP2PosPark</span> <span class="p">:</span> <span class="n">DUT_PositionState</span> <span class="o">:=</span>             <span class="p">(</span><span class="n">sName</span><span class="o">:=</span> <span class="s1">&#39;PARK&#39;</span><span class="p">,</span>
                                             <span class="n">fPosition</span> <span class="o">:=</span> <span class="mf">0.0</span><span class="p">,</span>
                                             <span class="n">fDelta</span><span class="o">:=</span><span class="mf">1.0</span><span class="p">,</span>
                                             <span class="n">fVelocity</span><span class="o">:=</span><span class="mf">5.0</span><span class="p">,</span>
                                             <span class="n">fAccel</span><span class="o">:=</span><span class="mf">1.0</span><span class="p">,</span>
                                            <span class="n">fDecel</span><span class="o">:=</span><span class="mf">1.0</span><span class="p">,</span>
                                             <span class="n">bMoveOk</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">,</span>
                                             <span class="n">bLocked</span><span class="o">:=</span><span class="n">TRUE</span><span class="p">,</span>
                                             <span class="n">bValid</span><span class="o">:=</span><span class="n">TRUE</span><span class="p">);</span>
<span class="n">END_VAR</span>


<span class="n">END_PROGRAM</span>
</pre></div>
</div>
</section>
<section id="prg-cryostat">
<h2>PRG_CryoStat<a class="headerlink" href="#prg-cryostat" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">PROGRAM</span> <span class="n">PRG_CryoStat</span>
<span class="n">VAR</span>
    <span class="n">fbCRYO_Motor_X</span> <span class="p">:</span> <span class="n">FB_MotionStage</span><span class="p">;</span>
    <span class="n">fbCRYO_Motor_Y</span> <span class="p">:</span> <span class="n">FB_MotionStage</span><span class="p">;</span>
    <span class="n">fbCRYO_Motor_Z</span> <span class="p">:</span> <span class="n">FB_MotionStage</span><span class="p">;</span>
    <span class="n">fbCRYO_Motor_rY</span> <span class="p">:</span> <span class="n">FB_MotionStage</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">Main</span><span class="o">.</span><span class="n">M22</span><span class="o">.</span><span class="n">bHardwareEnable</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
<span class="n">fbCRYO_Motor_X</span><span class="p">(</span><span class="n">stMotionStage</span><span class="o">:=</span><span class="n">Main</span><span class="o">.</span><span class="n">M22</span><span class="p">);</span>

<span class="n">Main</span><span class="o">.</span><span class="n">M23</span><span class="o">.</span><span class="n">bHardwareEnable</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
<span class="n">fbCRYO_Motor_Y</span><span class="p">(</span><span class="n">stMotionStage</span><span class="o">:=</span><span class="n">Main</span><span class="o">.</span><span class="n">M23</span><span class="p">);</span>

<span class="n">Main</span><span class="o">.</span><span class="n">M24</span><span class="o">.</span><span class="n">bHardwareEnable</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
<span class="n">fbCRYO_Motor_Z</span><span class="p">(</span><span class="n">stMotionStage</span><span class="o">:=</span><span class="n">Main</span><span class="o">.</span><span class="n">M24</span><span class="p">);</span>

<span class="n">Main</span><span class="o">.</span><span class="n">M25</span><span class="o">.</span><span class="n">bHardwareEnable</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
<span class="n">fbCRYO_Motor_rY</span><span class="p">(</span><span class="n">stMotionStage</span><span class="o">:=</span><span class="n">Main</span><span class="o">.</span><span class="n">M25</span><span class="p">);</span>
<span class="n">Main</span><span class="o">.</span><span class="n">M25</span><span class="o">.</span><span class="n">bLimitBackwardEnable</span><span class="o">:=</span><span class="n">TRUE</span><span class="p">;</span>
<span class="n">Main</span><span class="o">.</span><span class="n">M25</span><span class="o">.</span><span class="n">bLimitForwardEnable</span><span class="o">:=</span><span class="n">TRUE</span><span class="p">;</span>

<span class="n">END_PROGRAM</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#main">Main</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="prg-diagnosticpaddle">
<h2>PRG_DiagnosticPaddle<a class="headerlink" href="#prg-diagnosticpaddle" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span>PROGRAM PRG_DiagnosticPaddle
(*  Program for the ChemRIXS diagnostic paddle. This program sets up a series of PositionStateManagers to implement
    the necessary logic to protect the assembly from running into the recirculation system tube and catcher. *)

    // TODO: Setup position state locks?
VAR_INPUT
    xMoveOK : BOOL := FALSE; // External interlock. Applied to bEnable of all PositionStateManagers.
END_VAR
VAR
    bInit : BOOL := FALSE; // Initialization variable
    //iCounter : UDINT; // loop counter

    // Setup Assembly manager to set bMoveOK for appropriate states
    fbDPAssemblyManager : FB_AssemblyPositionStatemanager;

    // Array of axes for protection FB
    arrDPAxes : ARRAY [1..3] OF DUT_MotionStage := [stDPXMotor, stDPYMotor, stDPZMotor];

    //  Setup diagnostic paddle adjacency matrix
    arrDPTransitions : ARRAY [0..9, 1..9] OF BOOL :=
    //Park  Up     Center Pinh.  Diode  Yag1   Yag2   Yag3   Knife
    [FALSE, FALSE, FALSE, FALSE, FALSE, FALSE, FALSE, FALSE, FALSE, // Unknown (This should always be included)
     TRUE,  TRUE,  FALSE, FALSE, FALSE, FALSE, FALSE, FALSE, FALSE, // Park
     TRUE,  TRUE,  TRUE,  FALSE, FALSE, FALSE, FALSE, FALSE, FALSE, // Up
     TRUE,  TRUE,  TRUE,  TRUE,  TRUE,  TRUE,  TRUE,  TRUE,  TRUE,  // Center
     FALSE, FALSE, TRUE,  TRUE,  TRUE,  TRUE,  TRUE,  TRUE,  TRUE,  // Pinhole
     FALSE, FALSE, TRUE,  TRUE,  TRUE,  TRUE,  TRUE,  TRUE,  TRUE,  // Diode
     FALSE, FALSE, TRUE,  TRUE,  TRUE,  TRUE,  TRUE,  TRUE,  TRUE,  // Yag1
     FALSE, FALSE, TRUE,  TRUE,  TRUE,  TRUE,  TRUE,  TRUE,  TRUE,  // Yag2
     FALSE, FALSE, TRUE,  TRUE,  TRUE,  TRUE,  TRUE,  TRUE,  TRUE,  // Yag3
     FALSE, FALSE, TRUE,  TRUE,  TRUE,  TRUE,  TRUE,  TRUE,  TRUE]; // Knife

    // Setup diagnostic paddle output matrix
    arrDPOutputs            : ARRAY [1..9, 1..3] OF DUT_PositionState :=
    //X axis                    Y axis                          Z axis                       Assembly state
    [stDPXPosPark,          stDPYPosPark,           stDPZPosPark,     // Park
     stDPXPosPark,          stDPYPosCenter,         stDPZPosPark,     // Up
     stDPXPosCenter,        stDPYPosCenter,         stDPZPosCenter,   // Center
     stDPXPosCenter,        stDPYPosPinhole,        stDPZPosCenter,   // Pinhole
     stDPXPosCenter,        stDPYPosDiode,          stDPZPosCenter,   // Diode
     stDPXPosCenter,        stDPYPosYag1,           stDPZPosCenter,   // Yag1
     stDPXPosCenter,        stDPYPosYag2,           stDPZPosCenter,   // Yag2
     stDPXPosCenter,        stDPYPosYag3,           stDPZPosCenter,   // Yag3
     stDPXPosCenter,        stDPYPosKnife,          stDPZPosCenter];  // Knife

    // TODO: Figure out a way to make this more useful, or remove it.
    arrDPStates                     : ARRAY[0..9] OF STRING := [&#39;UNKNOWN&#39;, &#39;PARK&#39;, &#39;UP&#39;, &#39;CENTER&#39;,
                                                    &#39;PINHOLE&#39;, &#39;DIODE&#39;, &#39;YAG1&#39;, &#39;YAG2&#39;,
                                                    &#39;YAG3&#39;, &#39;KNIFE&#39;];

    // Array of position states for PositionStateManagers (initialize later)
    arrDPXStates : ARRAY [1..15] OF DUT_PositionState := [stDPXPosPark,stDPXPosCenter,stDPXPosKnife];
    arrDPYStates : ARRAY [1..15] OF DUT_PositionState := [stDPYPosPark,stDPYPosCenter,stDPYPosPinhole,stDPYPosDiode,stDPYPosYag1,
                                                          stDPYPosYag2,stDPYPosYag3,stDPYPosKnife];
    arrDPZStates : ARRAY [1..15] OF DUT_PositionState := [stDPZPosPark,stDPZPosCenter];

    // Setup PositionStateManagers and set variables for each axis
    // X Axis
    // When changed, sets the destination and starts a move
    {attribute &#39;pytmc&#39; := &#39;
        pv: SET
        io: io
    &#39;}
    enumDPXSet: ENUM_DPX; // NOTE: Please copy this pragma exactly on your enumSet
    {attribute &#39;pytmc&#39; := &#39;
        pv:
           io: io
    &#39;}
    fbXStateManager: FB_PositionStateManager;

    // Y axis
    // When changed, sets the destination and starts a move
    {attribute &#39;pytmc&#39; := &#39;
        pv: SET
        io: io
    &#39;}
    enumDPYSet: ENUM_DPY; // NOTE: Please copy this pragma exactly on your enumSet
    {attribute &#39;pytmc&#39; := &#39;
        pv:
        io: io
    &#39;}
    fbYStateManager: FB_PositionStateManager;

    // Z axis
    // When changed, sets the destination and starts a move
    {attribute &#39;pytmc&#39; := &#39;
        pv: SET
        io: io
    &#39;}
    enumDPZSet: ENUM_DPZ; // NOTE: Please copy this pragma exactly on your enumSet
    {attribute &#39;pytmc&#39; := &#39;
        pv:
        io: io
    &#39;}
    fbZStateManager: FB_PositionStateManager;

    arrPosLocks : ARRAY [1..13] OF FB_PositionStateLock;

END_VAR
VAR_OUTPUT
    // Setup PositionStateManager Outputs
    // X Axis
    // If TRUE, we are in an error state
    bDPXError: BOOL; // NOTE: do not pragma these, already has pragma in manager
    // Error code
    nDPXErrorId: UDINT;
    // Message associated with bError = TRUE
    sDPXErrorMessage: STRING;
    // If TRUE, we are currently moving between states
    bDPXBusy: BOOL;
    // If TRUE, we asked for a move between states, it completed successfully, and there is no ongoing move
    bDPXDone: BOOL;
    // The current state readback
    {attribute &#39;pytmc&#39; := &#39;
        pv: GET
        io: i
    &#39;}
    enumDPXGet: ENUM_DPX; // NOTE: Please copy this pragma exactly on your enumGet

    // Y Axis
    // If TRUE, we are in an error state
    bDPYError: BOOL; // NOTE: do not pragma these, already has pragma in manager
    // Error code
    nDPYErrorId: UDINT;
    // Message associated with bError = TRUE
    sDPYErrorMessage: STRING;
    // If TRUE, we are currently moving between states
    bDPYBusy: BOOL;
    // If TRUE, we asked for a move between states, it completed successfully, and there is no ongoing move
    bDPYDone: BOOL;
    // The current state readback
    {attribute &#39;pytmc&#39; := &#39;
        pv: GET
        io: i
    &#39;}
    enumDPYGet: ENUM_DPY; // NOTE: Please copy this pragma exactly on your enumGet

    // Z Axis
    // If TRUE, we are in an error state
    bDPZError: BOOL; // NOTE: do not pragma these, already has pragma in manager
    // Error code
    nDPZErrorId: UDINT;
    // Message associated with bError = TRUE
    sDPZErrorMessage: STRING;
    // If TRUE, we are currently moving between states
    bDPZBusy: BOOL;
    // If TRUE, we asked for a move between states, it completed successfully, and there is no ongoing move
    bDPZDone: BOOL;
    // The current state readback
    {attribute &#39;pytmc&#39; := &#39;
        pv: GET
        io: i
    &#39;}
    enumDPZGet: ENUM_DPZ; // NOTE: Please copy this pragma exactly on your enumGet
END_VAR
IF NOT bInit THEN
    bInit := TRUE;
END_IF

// Manage the logic between the Diagnostic Paddle axes
fbDPAssemblyManager(arrOutputs:=arrDPOutputs,
                    arrTransitions:=arrDPTransitions,
                    arrAxes:=arrDPAxes,
                    arrAssemblyStates:=arrDPStates);

// Update positions based on motion requests
fbXStateManager(
    stMotionStage := stDPXMotor,
    arrStates := arrDPXStates,
    setState := enumDPXSet,
    bEnable := xMoveOK,
    bError =&gt; bDPXError,
    nErrorId =&gt; nDPXErrorId,
    sErrorMessage =&gt; sDPXErrorMessage,
    bBusy =&gt; bDPXBusy,
    bDone =&gt; bDPXDone,
    getState =&gt; enumDPXGet);

fbYStateManager(
    stMotionStage := stDPYMotor,
    arrStates := arrDPYStates,
    setState := enumDPYSet,
    bEnable := xMoveOK,
    bError =&gt; bDPYError,
    nErrorId =&gt; nDPYErrorId,
    sErrorMessage =&gt; sDPYErrorMessage,
    bBusy =&gt; bDPYBusy,
    bDone =&gt; bDPYDone,
    getState =&gt; enumDPYGet);

fbZStateManager(
    stMotionStage := stDPZMotor,
    arrStates := arrDPZStates,
    setState := enumDPZSet,
    bEnable := xMoveOK,
    bError =&gt; bDPZError,
    nErrorId =&gt; nDPZErrorId,
    sErrorMessage =&gt; sDPZErrorMessage,
    bBusy =&gt; bDPZBusy,
    bDone =&gt; bDPZDone,
    getState =&gt; enumDPZGet);

END_PROGRAM
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#enum-dpx">ENUM_DPX</a></p></li>
<li><p><a class="reference internal" href="#enum-dpy">ENUM_DPY</a></p></li>
<li><p><a class="reference internal" href="#enum-dpz">ENUM_DPZ</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="prg-diagnosticpaddlemotors">
<h2>PRG_DiagnosticPaddleMotors<a class="headerlink" href="#prg-diagnosticpaddlemotors" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">PROGRAM</span> <span class="n">PRG_DiagnosticPaddleMotors</span>
<span class="n">VAR</span>
    <span class="n">fbDPX_Motor</span> <span class="p">:</span> <span class="n">FB_MotionStage</span><span class="p">;</span>
    <span class="n">fbDPY_Motor</span> <span class="p">:</span> <span class="n">FB_MotionStage</span><span class="p">;</span>
    <span class="n">fbDPZ_Motor</span> <span class="p">:</span> <span class="n">FB_MotionStage</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">Main</span><span class="o">.</span><span class="n">M1</span><span class="o">.</span><span class="n">bHardwareEnable</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
<span class="n">fbDPX_Motor</span><span class="p">(</span><span class="n">stMotionStage</span><span class="o">:=</span><span class="n">Main</span><span class="o">.</span><span class="n">M1</span><span class="p">);</span>

<span class="o">////</span> <span class="n">Deal</span> <span class="k">with</span> <span class="n">bad</span> <span class="n">limit</span> <span class="n">switch</span> <span class="n">on</span> <span class="n">Y</span> <span class="n">stage</span>
<span class="o">//</span><span class="n">Main</span><span class="o">.</span><span class="n">M2</span><span class="o">.</span><span class="n">bLimitBackwardEnable</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
<span class="o">//</span><span class="n">Main</span><span class="o">.</span><span class="n">M2</span><span class="o">.</span><span class="n">bLimitForwardEnable</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
<span class="n">Main</span><span class="o">.</span><span class="n">M2</span><span class="o">.</span><span class="n">bHardwareEnable</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
<span class="n">fbDPY_Motor</span><span class="p">(</span><span class="n">stMotionStage</span><span class="o">:=</span><span class="n">Main</span><span class="o">.</span><span class="n">M2</span><span class="p">);</span>

<span class="n">Main</span><span class="o">.</span><span class="n">M3</span><span class="o">.</span><span class="n">bHardwareEnable</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
<span class="n">fbDPZ_Motor</span><span class="p">(</span><span class="n">stMotionStage</span><span class="o">:=</span><span class="n">Main</span><span class="o">.</span><span class="n">M3</span><span class="p">);</span>

<span class="n">END_PROGRAM</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#main">Main</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="prg-dpl-x-eps">
<h2>PRG_DPL_X_EPS<a class="headerlink" href="#prg-dpl-x-eps" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">PROGRAM</span> <span class="n">PRG_DPL_X_EPS</span>
<span class="n">VAR</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;pv: CRIX:DPL:MMS:X:EPS&#39;</span><span class="p">}</span>
    <span class="n">aDPL_X_EPS</span>              <span class="p">:</span> <span class="n">ARRAY</span> <span class="p">[</span><span class="mi">1</span> <span class="o">..</span> <span class="mi">3</span><span class="p">]</span> <span class="n">OF</span> <span class="n">ST_EPSLimits</span><span class="p">;</span>

    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;pv: CRIX:DPL:MMS:X:EPS:OVRD_MODE&#39;</span><span class="p">}</span>
    <span class="n">bEPS_Override</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;pv: CRIX:DPL:MMS:X:EPS:OVRD_COUNTDOWN&#39;</span><span class="p">}</span>
    <span class="n">tEPS_TimerCountDown</span> <span class="p">:</span> <span class="n">STRING</span> <span class="o">:=</span> <span class="n">TIME_TO_STRING</span><span class="p">(</span><span class="n">T</span><span class="c1">#0s);</span>
    <span class="n">fbResetTimer</span> <span class="p">:</span> <span class="n">FB_RestTimer</span><span class="p">;</span>

    <span class="n">bInit</span>           <span class="p">:</span> <span class="n">BOOL</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
    <span class="n">bFullRange</span>      <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>

    <span class="n">fbEPS</span>           <span class="p">:</span> <span class="n">FB_EPS</span><span class="p">;</span>
    <span class="n">fbCheckEPS</span>      <span class="p">:</span> <span class="n">FB_CheckEPS</span><span class="p">;</span>

<span class="n">END_VAR</span>
<span class="n">IF</span> <span class="n">bInit</span> <span class="n">THEN</span>
    <span class="o">//</span> <span class="n">Set</span> <span class="n">Inital</span> <span class="n">Values</span>
    <span class="n">aDPL_X_EPS</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span><span class="o">.</span><span class="n">fBwd_Limits</span> <span class="o">:=</span> <span class="mi">10</span><span class="p">;</span>
    <span class="n">aDPL_X_EPS</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span><span class="o">.</span><span class="n">fFwd_Limits</span> <span class="o">:=</span> <span class="mi">80</span><span class="p">;</span>

    <span class="n">aDPL_X_EPS</span><span class="p">[</span><span class="mi">2</span><span class="p">]</span><span class="o">.</span><span class="n">fBwd_Limits</span> <span class="o">:=</span> <span class="mi">10</span><span class="p">;</span>
    <span class="n">aDPL_X_EPS</span><span class="p">[</span><span class="mi">2</span><span class="p">]</span><span class="o">.</span><span class="n">fFwd_Limits</span> <span class="o">:=</span> <span class="mi">30</span><span class="p">;</span>

    <span class="n">aDPL_X_EPS</span><span class="p">[</span><span class="mi">3</span><span class="p">]</span><span class="o">.</span><span class="n">fBwd_Limits</span> <span class="o">:=</span> <span class="mi">60</span><span class="p">;</span>
    <span class="n">aDPL_X_EPS</span><span class="p">[</span><span class="mi">3</span><span class="p">]</span><span class="o">.</span><span class="n">fFwd_Limits</span> <span class="o">:=</span> <span class="mi">80</span><span class="p">;</span>

    <span class="n">bInit</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
<span class="n">END_IF</span>

<span class="n">fbEPS</span><span class="p">(</span><span class="n">eps</span><span class="o">:=</span><span class="n">aDPL_X_EPS</span><span class="p">[</span><span class="mi">2</span><span class="p">]</span><span class="o">.</span><span class="n">stEPS</span><span class="p">);</span>
<span class="n">fbEPS</span><span class="o">.</span><span class="n">setMessage</span><span class="p">(</span><span class="s1">&#39;SDS_RY in [124, 215&#39;</span><span class="p">);</span>
<span class="n">fbEPS</span><span class="o">.</span><span class="n">setBit</span><span class="p">(</span><span class="mi">0</span><span class="p">,</span> <span class="n">F_InRange</span><span class="p">(</span><span class="n">fSDS_RY</span><span class="p">,</span> <span class="mi">124</span><span class="p">,</span> <span class="mi">215</span><span class="p">));</span>

<span class="n">fbEPS</span><span class="p">(</span><span class="n">eps</span><span class="o">:=</span><span class="n">aDPL_X_EPS</span><span class="p">[</span><span class="mi">3</span><span class="p">]</span><span class="o">.</span><span class="n">stEPS</span><span class="p">);</span>
<span class="n">fbEPS</span><span class="o">.</span><span class="n">setMessage</span><span class="p">(</span><span class="s1">&#39;DPL_Z in [-10, 30]&#39;</span><span class="p">);</span>
<span class="n">fbEPS</span><span class="o">.</span><span class="n">setBit</span><span class="p">(</span><span class="mi">0</span><span class="p">,</span> <span class="n">F_InRange</span><span class="p">(</span><span class="n">fDPL_Z</span><span class="p">,</span> <span class="o">-</span><span class="mi">10</span><span class="p">,</span> <span class="mi">30</span><span class="p">));</span>

<span class="n">bFullRange</span> <span class="o">:=</span> <span class="p">(</span><span class="n">NOT</span> <span class="n">aDPL_X_EPS</span><span class="p">[</span><span class="mi">2</span><span class="p">]</span><span class="o">.</span><span class="n">stEPS</span><span class="o">.</span><span class="n">bEPS_OK</span><span class="p">)</span> <span class="n">AND</span> <span class="p">(</span><span class="n">NOT</span> <span class="n">aDPL_X_EPS</span><span class="p">[</span><span class="mi">3</span><span class="p">]</span><span class="o">.</span><span class="n">stEPS</span><span class="o">.</span><span class="n">bEPS_OK</span><span class="p">);</span>

<span class="n">fbEPS</span><span class="p">(</span><span class="n">eps</span><span class="o">:=</span><span class="n">aDPL_X_EPS</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span><span class="o">.</span><span class="n">stEPS</span><span class="p">);</span>
<span class="n">fbEPS</span><span class="o">.</span><span class="n">setMessage</span><span class="p">(</span><span class="s1">&#39;Full Range&#39;</span><span class="p">);</span>
<span class="n">fbEPS</span><span class="o">.</span><span class="n">setBit</span><span class="p">(</span><span class="mi">0</span><span class="p">,</span> <span class="n">bFullRange</span><span class="p">);</span>

<span class="n">fbResetTimer</span><span class="p">(</span><span class="n">bInput</span><span class="o">:=</span><span class="n">bEPS_Override</span><span class="p">,</span> <span class="n">tElapseTime</span><span class="o">:=</span><span class="n">tEPS_OVRD_RESET_TIME</span><span class="p">,</span> <span class="n">tCountDown</span><span class="o">:=</span><span class="n">tEPS_TimerCountDown</span><span class="p">);</span>
<span class="n">fbCheckEPS</span><span class="p">(</span><span class="n">stMotor</span><span class="o">:=</span> <span class="n">M1</span><span class="p">,</span> <span class="n">fPosition</span><span class="o">:=</span><span class="n">fDPL_X</span><span class="p">,</span> <span class="n">aEPSLimits</span><span class="o">:=</span> <span class="n">aDPL_X_EPS</span><span class="p">,</span> <span class="n">stForwardMotorEPS</span><span class="o">:=</span><span class="n">M1</span><span class="o">.</span><span class="n">stEPSForwardEnable</span><span class="p">,</span> <span class="n">stBackwardMotorEPS</span><span class="o">:=</span> <span class="n">M1</span><span class="o">.</span><span class="n">stEPSBackwardEnable</span><span class="p">,</span> <span class="n">bEPS_Override</span><span class="o">:=</span><span class="n">bEPS_Override</span><span class="p">);</span>

<span class="n">END_PROGRAM</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#fb-checkeps">FB_CheckEPS</a></p></li>
<li><p><a class="reference internal" href="#fb-resttimer">FB_RestTimer</a></p></li>
<li><p><a class="reference internal" href="#f-inrange">F_InRange</a></p></li>
<li><p><a class="reference internal" href="#st-epslimits">ST_EPSLimits</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="prg-dpl-y-eps">
<h2>PRG_DPL_Y_EPS<a class="headerlink" href="#prg-dpl-y-eps" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">PROGRAM</span> <span class="n">PRG_DPL_Y_EPS</span>
<span class="n">VAR</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;pv: CRIX:DPL:MMS:Y:EPS&#39;</span><span class="p">}</span>
    <span class="n">aDPL_Y_EPS</span>              <span class="p">:</span> <span class="n">ARRAY</span> <span class="p">[</span><span class="mi">1</span> <span class="o">..</span> <span class="mi">2</span><span class="p">]</span> <span class="n">OF</span> <span class="n">ST_EPSLimits</span><span class="p">;</span>

    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;pv: CRIX:DPL:MMS:Y:EPS:OVRD_MODE&#39;</span><span class="p">}</span>
    <span class="n">bEPS_Override</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;pv: CRIX:DPL:MMS:Y:EPS:OVRD_COUNTDOWN&#39;</span><span class="p">}</span>
    <span class="n">tEPS_TimerCountDown</span> <span class="p">:</span> <span class="n">STRING</span> <span class="o">:=</span> <span class="n">TIME_TO_STRING</span><span class="p">(</span><span class="n">T</span><span class="c1">#0s);</span>
    <span class="n">fbResetTimer</span> <span class="p">:</span> <span class="n">FB_RestTimer</span><span class="p">;</span>

    <span class="n">bInit</span>           <span class="p">:</span> <span class="n">BOOL</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
    <span class="n">bFullRange</span>      <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>

       <span class="n">fbEPS</span>                <span class="p">:</span> <span class="n">FB_EPS</span><span class="p">;</span>
    <span class="n">fbCheckEPS</span>      <span class="p">:</span> <span class="n">FB_CheckEPS</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">IF</span> <span class="n">bInit</span> <span class="n">THEN</span>
    <span class="o">//</span> <span class="n">Set</span> <span class="n">Inital</span> <span class="n">Values</span>
    <span class="n">aDPL_Y_EPS</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span><span class="o">.</span><span class="n">fBwd_Limits</span> <span class="o">:=</span> <span class="o">-</span><span class="mi">1</span><span class="p">;</span>
    <span class="n">aDPL_Y_EPS</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span><span class="o">.</span><span class="n">fFwd_Limits</span> <span class="o">:=</span> <span class="mi">80</span><span class="p">;</span>

    <span class="n">aDPL_Y_EPS</span><span class="p">[</span><span class="mi">2</span><span class="p">]</span><span class="o">.</span><span class="n">fBwd_Limits</span> <span class="o">:=</span> <span class="mi">40</span><span class="p">;</span>
    <span class="n">aDPL_Y_EPS</span><span class="p">[</span><span class="mi">2</span><span class="p">]</span><span class="o">.</span><span class="n">fFwd_Limits</span> <span class="o">:=</span> <span class="mi">80</span><span class="p">;</span>

    <span class="n">bInit</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
<span class="n">END_IF</span>

<span class="n">fbEPS</span><span class="p">(</span><span class="n">eps</span><span class="o">:=</span><span class="n">aDPL_Y_EPS</span><span class="p">[</span><span class="mi">2</span><span class="p">]</span><span class="o">.</span><span class="n">stEPS</span><span class="p">);</span>
<span class="n">fbEPS</span><span class="o">.</span><span class="n">setMessage</span><span class="p">(</span><span class="s1">&#39;DPL_Z in [-10,30];RCC in [-15,11]&#39;</span><span class="p">);</span>
<span class="n">fbEPS</span><span class="o">.</span><span class="n">setBit</span><span class="p">(</span><span class="mi">0</span><span class="p">,</span> <span class="n">F_InRange</span><span class="p">(</span><span class="n">fDPL_Z</span><span class="p">,</span> <span class="o">-</span><span class="mi">10</span><span class="p">,</span> <span class="mi">30</span><span class="p">));</span>
<span class="n">fbEPS</span><span class="o">.</span><span class="n">setBit</span><span class="p">(</span><span class="mi">1</span><span class="p">,</span> <span class="n">F_InRange</span><span class="p">(</span><span class="n">fRCC_Z</span><span class="p">,</span> <span class="o">-</span><span class="mi">15</span><span class="p">,</span> <span class="mi">11</span><span class="p">));</span>

<span class="n">bFullRange</span> <span class="o">:=</span> <span class="n">NOT</span> <span class="n">aDPL_Y_EPS</span><span class="p">[</span><span class="mi">2</span><span class="p">]</span><span class="o">.</span><span class="n">stEPS</span><span class="o">.</span><span class="n">bEPS_OK</span><span class="p">;</span>

<span class="n">fbEPS</span><span class="p">(</span><span class="n">eps</span><span class="o">:=</span><span class="n">aDPL_Y_EPS</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span><span class="o">.</span><span class="n">stEPS</span><span class="p">);</span>
<span class="n">fbEPS</span><span class="o">.</span><span class="n">setMessage</span><span class="p">(</span><span class="s1">&#39;Full Range&#39;</span><span class="p">);</span>
<span class="n">fbEPS</span><span class="o">.</span><span class="n">setBit</span><span class="p">(</span><span class="mi">0</span><span class="p">,</span> <span class="n">bFullRange</span><span class="p">);</span>

<span class="n">fbResetTimer</span><span class="p">(</span><span class="n">bInput</span><span class="o">:=</span><span class="n">bEPS_Override</span><span class="p">,</span> <span class="n">tElapseTime</span><span class="o">:=</span><span class="n">tEPS_OVRD_RESET_TIME</span><span class="p">,</span> <span class="n">tCountDown</span><span class="o">:=</span><span class="n">tEPS_TimerCountDown</span><span class="p">);</span>
<span class="n">fbCheckEPS</span><span class="p">(</span><span class="n">stMotor</span><span class="o">:=</span><span class="n">M2</span><span class="p">,</span> <span class="n">fPosition</span><span class="o">:=</span><span class="n">M2</span><span class="o">.</span><span class="n">stAxisStatus</span><span class="o">.</span><span class="n">fActPosition</span><span class="p">,</span> <span class="n">aEPSLimits</span><span class="o">:=</span><span class="n">aDPL_Y_EPS</span><span class="p">,</span> <span class="n">stForwardMotorEPS</span><span class="o">:=</span><span class="n">M2</span><span class="o">.</span><span class="n">stEPSForwardEnable</span><span class="p">,</span> <span class="n">stBackwardMotorEPS</span><span class="o">:=</span> <span class="n">M2</span><span class="o">.</span><span class="n">stEPSBackwardEnable</span><span class="p">,</span> <span class="n">bEPS_Override</span><span class="o">:=</span> <span class="n">bEPS_Override</span><span class="p">);</span>

<span class="n">END_PROGRAM</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#fb-checkeps">FB_CheckEPS</a></p></li>
<li><p><a class="reference internal" href="#fb-resttimer">FB_RestTimer</a></p></li>
<li><p><a class="reference internal" href="#f-inrange">F_InRange</a></p></li>
<li><p><a class="reference internal" href="#st-epslimits">ST_EPSLimits</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="prg-dpl-z-eps">
<h2>PRG_DPL_Z_EPS<a class="headerlink" href="#prg-dpl-z-eps" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">PROGRAM</span> <span class="n">PRG_DPL_Z_EPS</span>
<span class="n">VAR</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;pv: CRIX:DPL:MMS:Z:EPS&#39;</span><span class="p">}</span>
    <span class="n">aDPL_Z_EPS</span>          <span class="p">:</span> <span class="n">ARRAY</span> <span class="p">[</span><span class="mi">1</span> <span class="o">..</span> <span class="mi">4</span><span class="p">]</span> <span class="n">OF</span> <span class="n">ST_EPSLimits</span><span class="p">;</span>

    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;pv: CRIX:DPL:MMS:Z:EPS:OVRD_MODE&#39;</span><span class="p">}</span>
    <span class="n">bEPS_Override</span><span class="p">:</span> <span class="n">BOOL</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;pv: CRIX:DPL:MMS:Z:EPS:OVRD_COUNTDOWN&#39;</span><span class="p">}</span>
    <span class="n">tEPS_TimerCountDown</span> <span class="p">:</span> <span class="n">STRING</span> <span class="o">:=</span> <span class="n">TIME_TO_STRING</span><span class="p">(</span><span class="n">T</span><span class="c1">#0s);</span>
    <span class="n">fbResetTimer</span> <span class="p">:</span> <span class="n">FB_RestTimer</span><span class="p">;</span>

    <span class="n">bInit</span>           <span class="p">:</span> <span class="n">BOOL</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
    <span class="n">bFullRange</span>      <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>

    <span class="n">fbEPS</span>           <span class="p">:</span> <span class="n">FB_EPS</span><span class="p">;</span>
    <span class="n">fbCheckEPS</span>      <span class="p">:</span> <span class="n">FB_CheckEPS</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">IF</span> <span class="n">bInit</span> <span class="n">THEN</span>
    <span class="o">//</span> <span class="n">Set</span> <span class="n">Inital</span> <span class="n">Values</span>
    <span class="n">aDPL_Z_EPS</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span><span class="o">.</span><span class="n">fBwd_Limits</span> <span class="o">:=</span> <span class="o">-</span><span class="mi">10</span><span class="p">;</span>
    <span class="n">aDPL_Z_EPS</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span><span class="o">.</span><span class="n">fFwd_Limits</span> <span class="o">:=</span> <span class="mi">100</span><span class="p">;</span>

    <span class="n">aDPL_Z_EPS</span><span class="p">[</span><span class="mi">2</span><span class="p">]</span><span class="o">.</span><span class="n">fBwd_Limits</span> <span class="o">:=</span> <span class="mi">30</span><span class="p">;</span>
    <span class="n">aDPL_Z_EPS</span><span class="p">[</span><span class="mi">2</span><span class="p">]</span><span class="o">.</span><span class="n">fFwd_Limits</span> <span class="o">:=</span> <span class="mi">100</span><span class="p">;</span>

    <span class="n">aDPL_Z_EPS</span><span class="p">[</span><span class="mi">3</span><span class="p">]</span><span class="o">.</span><span class="n">fBwd_Limits</span> <span class="o">:=</span> <span class="mi">30</span><span class="p">;</span>
    <span class="n">aDPL_Z_EPS</span><span class="p">[</span><span class="mi">3</span><span class="p">]</span><span class="o">.</span><span class="n">fFwd_Limits</span> <span class="o">:=</span> <span class="mi">100</span><span class="p">;</span>

    <span class="n">aDPL_Z_EPS</span><span class="p">[</span><span class="mi">4</span><span class="p">]</span><span class="o">.</span><span class="n">fBwd_Limits</span> <span class="o">:=</span> <span class="mi">30</span><span class="p">;</span>
    <span class="n">aDPL_Z_EPS</span><span class="p">[</span><span class="mi">4</span><span class="p">]</span><span class="o">.</span><span class="n">fFwd_Limits</span> <span class="o">:=</span> <span class="mi">100</span><span class="p">;</span>

    <span class="n">bInit</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
<span class="n">END_IF</span>

<span class="n">fbEPS</span><span class="p">(</span><span class="n">eps</span><span class="o">:=</span><span class="n">aDPL_Z_EPS</span><span class="p">[</span><span class="mi">2</span><span class="p">]</span><span class="o">.</span><span class="n">stEPS</span><span class="p">);</span>
<span class="n">fbEPS</span><span class="o">.</span><span class="n">setMessage</span><span class="p">(</span><span class="s1">&#39;DPL X in [10,30]&#39;</span><span class="p">);</span>
<span class="n">fbEPS</span><span class="o">.</span><span class="n">setBit</span><span class="p">(</span><span class="mi">0</span><span class="p">,</span> <span class="n">F_InRange</span><span class="p">(</span><span class="n">fDPL_X</span><span class="p">,</span> <span class="mi">10</span><span class="p">,</span> <span class="mi">60</span><span class="p">));</span>

<span class="n">fbEPS</span><span class="p">(</span><span class="n">eps</span><span class="o">:=</span><span class="n">aDPL_Z_EPS</span><span class="p">[</span><span class="mi">3</span><span class="p">]</span><span class="o">.</span><span class="n">stEPS</span><span class="p">);</span>
<span class="n">fbEPS</span><span class="o">.</span><span class="n">setMessage</span><span class="p">(</span><span class="s1">&#39;RCC Y in [-34,10];RCC_Z in [-15,11]&#39;</span><span class="p">);</span>
<span class="n">fbEPS</span><span class="o">.</span><span class="n">setBit</span><span class="p">(</span><span class="mi">0</span><span class="p">,</span> <span class="n">F_InRange</span><span class="p">(</span><span class="n">fRCC_Y</span><span class="p">,</span> <span class="o">-</span><span class="mi">34</span><span class="p">,</span> <span class="mi">10</span><span class="p">));</span>
<span class="n">fbEPS</span><span class="o">.</span><span class="n">setBit</span><span class="p">(</span><span class="mi">1</span><span class="p">,</span> <span class="n">F_InRange</span><span class="p">(</span><span class="n">fRCC_Z</span><span class="p">,</span> <span class="o">-</span><span class="mi">15</span><span class="p">,</span> <span class="mi">11</span><span class="p">));</span>

<span class="n">fbEPS</span><span class="p">(</span><span class="n">eps</span><span class="o">:=</span><span class="n">aDPL_Z_EPS</span><span class="p">[</span><span class="mi">4</span><span class="p">]</span><span class="o">.</span><span class="n">stEPS</span><span class="p">);</span>
<span class="n">fbEPS</span><span class="o">.</span><span class="n">setMessage</span><span class="p">(</span><span class="s1">&#39;RCC_Y in [-38,-34];RCC_Z in [-15,11];DPL_Y in [-1,40]&#39;</span><span class="p">);</span>
<span class="n">fbEPS</span><span class="o">.</span><span class="n">setBit</span><span class="p">(</span><span class="mi">0</span><span class="p">,</span> <span class="n">F_InRange</span><span class="p">(</span><span class="n">fRCC_Y</span><span class="p">,</span> <span class="o">-</span><span class="mi">38</span><span class="p">,</span> <span class="o">-</span><span class="mi">34</span><span class="p">));</span>
<span class="n">fbEPS</span><span class="o">.</span><span class="n">setBit</span><span class="p">(</span><span class="mi">1</span><span class="p">,</span> <span class="n">F_InRange</span><span class="p">(</span><span class="n">fRCC_Z</span><span class="p">,</span> <span class="o">-</span><span class="mi">15</span><span class="p">,</span> <span class="mi">11</span><span class="p">));</span>
<span class="n">fbEPS</span><span class="o">.</span><span class="n">setBit</span><span class="p">(</span><span class="mi">2</span><span class="p">,</span> <span class="n">F_InRange</span><span class="p">(</span><span class="n">fDPL_Y</span><span class="p">,</span> <span class="o">-</span><span class="mi">1</span><span class="p">,</span> <span class="mi">40</span><span class="p">));</span>

<span class="n">bFullRange</span> <span class="o">:=</span> <span class="p">(</span><span class="n">NOT</span> <span class="n">aDPL_Z_EPS</span><span class="p">[</span><span class="mi">2</span><span class="p">]</span><span class="o">.</span><span class="n">stEPS</span><span class="o">.</span><span class="n">bEPS_OK</span><span class="p">)</span> <span class="n">AND</span> <span class="p">(</span><span class="n">NOT</span> <span class="n">aDPL_Z_EPS</span><span class="p">[</span><span class="mi">3</span><span class="p">]</span><span class="o">.</span><span class="n">stEPS</span><span class="o">.</span><span class="n">bEPS_OK</span><span class="p">)</span> <span class="n">AND</span> <span class="p">(</span><span class="n">NOT</span> <span class="n">aDPL_Z_EPS</span><span class="p">[</span><span class="mi">4</span><span class="p">]</span><span class="o">.</span><span class="n">stEPS</span><span class="o">.</span><span class="n">bEPS_OK</span><span class="p">);</span>

<span class="n">fbEPS</span><span class="p">(</span><span class="n">eps</span><span class="o">:=</span><span class="n">aDPL_Z_EPS</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span><span class="o">.</span><span class="n">stEPS</span><span class="p">);</span>
<span class="n">fbEPS</span><span class="o">.</span><span class="n">setMessage</span><span class="p">(</span><span class="s1">&#39;Full Range&#39;</span><span class="p">);</span>
<span class="n">fbEPS</span><span class="o">.</span><span class="n">setBit</span><span class="p">(</span><span class="mi">0</span><span class="p">,</span> <span class="n">bFullRange</span><span class="p">);</span>

<span class="n">fbResetTimer</span><span class="p">(</span><span class="n">bInput</span><span class="o">:=</span><span class="n">bEPS_Override</span><span class="p">,</span> <span class="n">tElapseTime</span><span class="o">:=</span><span class="n">tEPS_OVRD_RESET_TIME</span><span class="p">,</span> <span class="n">tCountDown</span><span class="o">:=</span><span class="n">tEPS_TimerCountDown</span><span class="p">);</span>
<span class="n">fbCheckEPS</span><span class="p">(</span><span class="n">stMotor</span><span class="o">:=</span><span class="n">M3</span><span class="p">,</span> <span class="n">fPosition</span><span class="o">:=</span><span class="n">fDPL_Z</span><span class="p">,</span> <span class="n">aEPSLimits</span><span class="o">:=</span> <span class="n">aDPL_Z_EPS</span><span class="p">,</span> <span class="n">stForwardMotorEPS</span><span class="o">:=</span><span class="n">M3</span><span class="o">.</span><span class="n">stEPSForwardEnable</span><span class="p">,</span> <span class="n">stBackwardMotorEPS</span><span class="o">:=</span> <span class="n">M3</span><span class="o">.</span><span class="n">stEPSBackwardEnable</span><span class="p">,</span> <span class="n">bEPS_Override</span><span class="o">:=</span><span class="n">bEPS_Override</span><span class="p">);</span>

<span class="n">END_PROGRAM</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#fb-checkeps">FB_CheckEPS</a></p></li>
<li><p><a class="reference internal" href="#fb-resttimer">FB_RestTimer</a></p></li>
<li><p><a class="reference internal" href="#f-inrange">F_InRange</a></p></li>
<li><p><a class="reference internal" href="#st-epslimits">ST_EPSLimits</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="prg-fiberlite">
<h2>PRG_FiberLite<a class="headerlink" href="#prg-fiberlite" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">PROGRAM</span> <span class="n">PRG_FiberLite</span>
<span class="n">VAR</span>

<span class="n">END_VAR</span>
<span class="o">//</span> <span class="n">Set</span> <span class="n">LED</span> <span class="n">output</span> <span class="n">scaling</span> <span class="p">(</span><span class="n">Fiber</span><span class="o">-</span><span class="n">Lite</span><span class="p">)</span>
<span class="n">bLedOutput1</span><span class="o">.</span><span class="n">iTermBits</span> <span class="o">:=</span> <span class="mi">14</span><span class="p">;</span>
<span class="n">bLedOutput1</span><span class="p">(</span><span class="n">fbSetIllPercent</span><span class="o">=&gt;</span><span class="p">);</span>

<span class="n">bLedOutput2</span><span class="o">.</span><span class="n">iTermBits</span> <span class="o">:=</span> <span class="mi">14</span><span class="p">;</span>
<span class="n">bLedOutput2</span><span class="p">();</span>

<span class="n">END_PROGRAM</span>
</pre></div>
</div>
</section>
<section id="prg-illumination">
<h2>PRG_Illumination<a class="headerlink" href="#prg-illumination" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">PROGRAM</span> <span class="n">PRG_Illumination</span>
<span class="p">(</span><span class="o">*</span>  <span class="n">Program</span> <span class="k">for</span> <span class="n">the</span> <span class="n">ChemRIXS</span> <span class="n">illumination</span> <span class="n">system</span><span class="o">.</span> <span class="o">*</span><span class="p">)</span>
<span class="n">VAR_INPUT</span>
    <span class="n">xMoveOK</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span> <span class="o">//</span> <span class="n">External</span> <span class="n">interlock</span><span class="o">.</span> <span class="n">Applied</span> <span class="n">to</span> <span class="n">bEnable</span> <span class="n">of</span> <span class="nb">all</span> <span class="n">PositionStateManagers</span><span class="o">.</span>
<span class="n">END_VAR</span>
<span class="n">VAR</span>
    <span class="n">bInit</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span> <span class="o">//</span> <span class="n">Initialization</span> <span class="n">variable</span>
<span class="n">END_VAR</span>
<span class="n">IF</span> <span class="p">(</span> <span class="n">bInit</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">bInit</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>

    <span class="n">Main</span><span class="o">.</span><span class="n">M9</span><span class="o">.</span><span class="n">bHardwareEnable</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
    <span class="n">Main</span><span class="o">.</span><span class="n">M10</span><span class="o">.</span><span class="n">bHardwareEnable</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
    <span class="n">Main</span><span class="o">.</span><span class="n">M11</span><span class="o">.</span><span class="n">bHardwareEnable</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>

<span class="n">END_IF</span>

<span class="n">fbILMXStage</span><span class="p">(</span><span class="n">stMotionStage</span> <span class="o">:=</span> <span class="n">Main</span><span class="o">.</span><span class="n">M9</span><span class="p">);</span>
<span class="n">fbILMYStage</span><span class="p">(</span><span class="n">stMotionStage</span> <span class="o">:=</span> <span class="n">Main</span><span class="o">.</span><span class="n">M10</span><span class="p">);</span>
<span class="n">fbILMZStage</span><span class="p">(</span><span class="n">stMotionStage</span> <span class="o">:=</span> <span class="n">Main</span><span class="o">.</span><span class="n">M11</span><span class="p">);</span>

<span class="n">END_PROGRAM</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#main">Main</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="prg-injectormotors">
<h2>PRG_InjectorMotors<a class="headerlink" href="#prg-injectormotors" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">PROGRAM</span> <span class="n">PRG_InjectorMotors</span>
<span class="n">VAR</span>
    <span class="n">fbSDSX_Motor</span> <span class="p">:</span> <span class="n">FB_MotionStage</span><span class="p">;</span>
    <span class="n">fbSDSY_Motor</span> <span class="p">:</span> <span class="n">FB_MotionStage</span><span class="p">;</span>
    <span class="n">fbSDSZ_Motor</span> <span class="p">:</span> <span class="n">FB_MotionStage</span><span class="p">;</span>
    <span class="n">fbSDSRY_Motor</span> <span class="p">:</span> <span class="n">FB_MotionStage</span><span class="p">;</span>
    <span class="n">fbSDSShroud_Motor</span> <span class="p">:</span> <span class="n">FB_MotionStage</span><span class="p">;</span>
    <span class="n">fbSDSZEncoder</span><span class="p">:</span> <span class="n">FB_MotionStage</span><span class="p">;</span>

    <span class="n">bEPS_OK_SDSZ_18</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span> <span class="o">//</span><span class="n">Valve</span> <span class="ow">is</span> <span class="ow">in</span> <span class="n">the</span> <span class="n">Open</span> <span class="n">State</span> <span class="n">And</span> <span class="n">communication</span> <span class="n">ok</span>

    <span class="n">bInit</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>

    <span class="o">//</span><span class="n">Limit</span> <span class="n">Switch</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span> <span class="s1">&#39;TIID^Device 1 (EtherCAT)^Term 5 (EK1200)^Term 6 (EK1122-0080)^DRL02-EK0 (EK1101-0080)^DRL02-E27 (EL7031)^STM Status^Status^Digital input 2&#39;</span><span class="p">}</span>
    <span class="n">bLimitBackwardEnable_SDSZ_18</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>

    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span> <span class="s1">&#39;TIIB[CRIX_VAC_INTF (EL6695-0002)]^IO Inputs^bSDS_VGC_01_CLS&#39;</span><span class="p">}</span>
    <span class="n">bSDS_VGC_01_CLS</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span> <span class="s1">&#39;TIIB[CRIX_VAC_INTF (EL6695-0002)]^IO Inputs^bSDS_VGC_01_OPN&#39;</span><span class="p">}</span>
    <span class="n">bSDS_VGC_01_OPN</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>

    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span> <span class="s1">&#39;TIIB[CRIX_VAC_INTF (EL6695-0002)]^IO Outputs^bMOTSDSZ18_IN&#39;</span><span class="p">}</span>
    <span class="n">bMOTSDSZ18_IN</span> <span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span> <span class="s1">&#39;TIIB[CRIX_VAC_INTF (EL6695-0002)]^IO Outputs^bMOTSDSZ18_OUT&#39;</span><span class="p">}</span>
    <span class="n">bMOTSDSZ18_OUT</span> <span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>

    <span class="o">//</span> <span class="n">Hall</span> <span class="n">Effect</span> <span class="n">Limits</span> <span class="k">for</span> <span class="n">SDS</span> <span class="n">X</span> <span class="n">Stage</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span> <span class="s1">&#39;TIID^Device 1 (EtherCAT)^Term 5 (EK1200)^Term 6 (EK1122-0080)^DRL02-EK0 (EK1101-0080)^Term 173 (EL1124)^Channel 3^Input&#39;</span><span class="p">}</span>
    <span class="n">bHall_Forward</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">nHall_Forward_Cycles</span><span class="p">:</span> <span class="n">UINT</span><span class="p">;</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;TcLinkTo&#39;</span> <span class="o">:=</span> <span class="s1">&#39;TIID^Device 1 (EtherCAT)^Term 5 (EK1200)^Term 6 (EK1122-0080)^DRL02-EK0 (EK1101-0080)^Term 173 (EL1124)^Channel 4^Input&#39;</span><span class="p">}</span>
    <span class="n">bHall_Backward</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span><span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">nHall_Backward_Cycles</span><span class="p">:</span> <span class="n">UINT</span><span class="p">;</span>

    <span class="n">nNumCyclesNeeded</span><span class="p">:</span> <span class="n">UINT</span> <span class="o">:=</span> <span class="mi">10</span><span class="p">;</span>

<span class="n">END_VAR</span>
<span class="k">if</span> <span class="p">(</span><span class="n">bInit</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="o">//</span> <span class="n">X</span> <span class="n">Motor</span>
    <span class="n">Main</span><span class="o">.</span><span class="n">M16</span><span class="o">.</span><span class="n">bHardwareEnable</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
    <span class="n">Main</span><span class="o">.</span><span class="n">M16</span><span class="o">.</span><span class="n">nHomingMode</span> <span class="o">:=</span> <span class="n">ENUM_EpicsHomeCmd</span><span class="o">.</span><span class="n">ABSOLUTE_SET</span><span class="p">;</span>
    <span class="o">//</span> <span class="n">Y</span> <span class="n">motor</span>
    <span class="n">Main</span><span class="o">.</span><span class="n">M17</span><span class="o">.</span><span class="n">bHardwareEnable</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
    <span class="o">//</span> <span class="n">Z</span> <span class="n">Motor</span>
    <span class="n">Main</span><span class="o">.</span><span class="n">M18</span><span class="o">.</span><span class="n">bHardwareEnable</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
    <span class="o">//</span> <span class="n">Y</span> <span class="n">Rotation</span> <span class="n">Motor</span>
    <span class="n">Main</span><span class="o">.</span><span class="n">M19</span><span class="o">.</span><span class="n">bHardwareEnable</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
    <span class="n">Main</span><span class="o">.</span><span class="n">M19</span><span class="o">.</span><span class="n">bLimitForwardEnable</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
    <span class="n">Main</span><span class="o">.</span><span class="n">M19</span><span class="o">.</span><span class="n">bLimitBackwardEnable</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
    <span class="o">//</span> <span class="n">Shroud</span> <span class="n">Motor</span>
    <span class="n">Main</span><span class="o">.</span><span class="n">M20</span><span class="o">.</span><span class="n">bHardwareEnable</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
    <span class="n">Main</span><span class="o">.</span><span class="n">M20</span><span class="o">.</span><span class="n">bLimitForwardEnable</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
    <span class="n">Main</span><span class="o">.</span><span class="n">M20</span><span class="o">.</span><span class="n">bLimitBackwardEnable</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
<span class="n">END_IF</span>

<span class="n">fbSDSX_Motor</span><span class="p">(</span><span class="n">stMotionStage</span><span class="o">:=</span><span class="n">Main</span><span class="o">.</span><span class="n">M16</span><span class="p">);</span>
<span class="n">fbSDSY_Motor</span><span class="p">(</span><span class="n">stMotionStage</span><span class="o">:=</span><span class="n">Main</span><span class="o">.</span><span class="n">M17</span><span class="p">);</span>
<span class="n">fbSDSZ_Motor</span><span class="p">(</span><span class="n">stMotionStage</span><span class="o">:=</span><span class="n">Main</span><span class="o">.</span><span class="n">M18</span><span class="p">);</span>
<span class="n">fbSDSRY_Motor</span><span class="p">(</span><span class="n">stMotionStage</span><span class="o">:=</span><span class="n">Main</span><span class="o">.</span><span class="n">M19</span><span class="p">);</span>
<span class="n">fbSDSShroud_Motor</span><span class="p">(</span><span class="n">stMotionStage</span><span class="o">:=</span><span class="n">Main</span><span class="o">.</span><span class="n">M20</span><span class="p">);</span>
<span class="n">fbSDSZEncoder</span><span class="p">(</span><span class="n">stMotionStage</span><span class="o">:=</span><span class="n">Main</span><span class="o">.</span><span class="n">M36</span><span class="p">);</span>


<span class="n">bMOTSDSZ18_OUT</span> <span class="o">:=</span> <span class="n">NOT</span> <span class="n">Main</span><span class="o">.</span><span class="n">M18</span><span class="o">.</span><span class="n">bLimitForwardEnable</span><span class="p">;</span>
<span class="n">bMOTSDSZ18_IN</span> <span class="o">:=</span> <span class="n">NOT</span> <span class="n">bLimitBackwardEnable_SDSZ_18</span><span class="p">;</span>
<span class="n">bEPS_OK_SDSZ_18</span> <span class="o">:=</span> <span class="p">(</span><span class="n">NOT</span> <span class="n">bSDS_VGC_01_CLS</span><span class="p">)</span> <span class="n">AND</span> <span class="n">bSDS_VGC_01_OPN</span> <span class="n">AND</span> <span class="n">NOT</span> <span class="p">(</span><span class="n">PRG_CryoPump</span><span class="o">.</span><span class="n">xEcatBridge_External_device_not_connected</span><span class="p">)</span> <span class="n">AND</span> <span class="n">NOT</span> <span class="p">(</span><span class="n">PRG_CryoPump</span><span class="o">.</span><span class="n">xEcatBridge_WcState</span><span class="p">)</span> <span class="n">AND</span> <span class="n">NOT</span> <span class="p">(</span><span class="n">PRG_CryoPump</span><span class="o">.</span><span class="n">xEcatBridge_TxPDO_state</span><span class="p">);</span>


<span class="n">Main</span><span class="o">.</span><span class="n">M18</span><span class="o">.</span><span class="n">bLimitBackwardEnable</span> <span class="o">:=</span> <span class="n">bEPS_OK_SDSZ_18</span> <span class="n">AND</span> <span class="n">bLimitBackwardEnable_SDSZ_18</span><span class="p">;</span>

<span class="o">//</span> <span class="n">X</span> <span class="n">Stage</span> <span class="n">Groundswitching</span> <span class="n">Limits</span> <span class="n">Logic</span>

<span class="o">//</span><span class="n">Cycle</span> <span class="n">counting</span> <span class="n">code</span> <span class="k">for</span> <span class="n">dealing</span> <span class="k">with</span> <span class="n">interference</span>
<span class="n">IF</span> <span class="n">bHall_Forward</span> <span class="n">THEN</span>
    <span class="n">nHall_Forward_Cycles</span> <span class="o">:=</span> <span class="n">MIN</span><span class="p">(</span><span class="n">nHall_Forward_Cycles</span> <span class="o">+</span> <span class="mi">1</span><span class="p">,</span> <span class="n">nNumCyclesNeeded</span><span class="p">);</span>
<span class="n">ELSE</span>
    <span class="n">nHall_Forward_Cycles</span> <span class="o">:=</span> <span class="mi">0</span><span class="p">;</span>
<span class="n">END_IF</span>
<span class="n">IF</span> <span class="n">bHall_Backward</span> <span class="n">THEN</span>
    <span class="n">nHall_Backward_Cycles</span> <span class="o">:=</span> <span class="n">MIN</span><span class="p">(</span><span class="n">nHall_Backward_Cycles</span> <span class="o">+</span> <span class="mi">1</span><span class="p">,</span> <span class="n">nNumCyclesNeeded</span><span class="p">);</span>
<span class="n">ELSE</span>
    <span class="n">nHall_Backward_Cycles</span> <span class="o">:=</span> <span class="mi">0</span><span class="p">;</span>
<span class="n">END_IF</span>

<span class="n">Main</span><span class="o">.</span><span class="n">M16</span><span class="o">.</span><span class="n">bLimitForwardEnable</span> <span class="o">:=</span> <span class="n">nHall_Forward_Cycles</span> <span class="o">&lt;</span> <span class="n">nNumCyclesNeeded</span><span class="p">;</span>
<span class="n">Main</span><span class="o">.</span><span class="n">M16</span><span class="o">.</span><span class="n">bLimitBackwardEnable</span> <span class="o">:=</span> <span class="n">nHall_Backward_Cycles</span> <span class="o">&lt;</span> <span class="n">nNumCyclesNeeded</span><span class="p">;</span>


<span class="o">//</span> <span class="n">Update</span> <span class="n">Motor</span> <span class="n">Positions</span> <span class="n">before</span> <span class="n">Using</span> <span class="n">them</span> <span class="ow">in</span> <span class="n">EPS</span> <span class="n">Checks</span>
<span class="n">fDPL_X</span>  <span class="o">:=</span> <span class="n">M1</span><span class="o">.</span><span class="n">stAxisStatus</span><span class="o">.</span><span class="n">fActPosition</span><span class="p">;</span>

<span class="n">fSDS_RY</span>     <span class="o">:=</span> <span class="n">M19</span><span class="o">.</span><span class="n">stAxisStatus</span><span class="o">.</span><span class="n">fActPosition</span><span class="p">;</span>
<span class="n">fSDS_Y</span>      <span class="o">:=</span> <span class="n">M17</span><span class="o">.</span><span class="n">stAxisStatus</span><span class="o">.</span><span class="n">fActPosition</span><span class="p">;</span>
<span class="n">fSDS_Z_ENC</span>  <span class="o">:=</span> <span class="n">M36</span><span class="o">.</span><span class="n">stAxisStatus</span><span class="o">.</span><span class="n">fActPosition</span><span class="p">;</span>

<span class="n">fDPL_Z</span>              <span class="o">:=</span> <span class="n">M3</span><span class="o">.</span><span class="n">stAxisStatus</span><span class="o">.</span><span class="n">fActPosition</span><span class="p">;</span>
<span class="n">fDPL_Y</span>              <span class="o">:=</span> <span class="n">M2</span><span class="o">.</span><span class="n">stAxisStatus</span><span class="o">.</span><span class="n">fActPosition</span><span class="p">;</span>

<span class="n">fRCC_Z</span>              <span class="o">:=</span> <span class="n">M39</span><span class="o">.</span><span class="n">stAxisStatus</span><span class="o">.</span><span class="n">fActPosition</span><span class="p">;</span>
<span class="n">fRCC_Y</span>              <span class="o">:=</span> <span class="n">M38</span><span class="o">.</span><span class="n">stAxisStatus</span><span class="o">.</span><span class="n">fActPosition</span><span class="p">;</span>

<span class="n">PRG_SDS_Y_EPS</span><span class="p">();</span>
<span class="n">PRG_SDS_ZENCODER_EPS</span><span class="p">();</span>
<span class="n">PRG_SDS_RY_EPS</span><span class="p">();</span>

<span class="n">PRG_DPL_X_EPS</span><span class="p">();</span>
<span class="n">PRG_DPL_Y_EPS</span><span class="p">();</span>
<span class="n">PRG_DPL_Z_EPS</span><span class="p">();</span>

<span class="n">PRG_RCC_Y_EPS</span><span class="p">();</span>
<span class="n">PRG_RCC_Z_EPS</span><span class="p">();</span>

<span class="n">END_PROGRAM</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#main">Main</a></p></li>
<li><p><a class="reference internal" href="#prg-cryopump">PRG_CryoPump</a></p></li>
<li><p><a class="reference internal" href="#prg-dpl-x-eps">PRG_DPL_X_EPS</a></p></li>
<li><p><a class="reference internal" href="#prg-dpl-y-eps">PRG_DPL_Y_EPS</a></p></li>
<li><p><a class="reference internal" href="#prg-dpl-z-eps">PRG_DPL_Z_EPS</a></p></li>
<li><p><a class="reference internal" href="#prg-rcc-y-eps">PRG_RCC_Y_EPS</a></p></li>
<li><p><a class="reference internal" href="#prg-rcc-z-eps">PRG_RCC_Z_EPS</a></p></li>
<li><p><a class="reference internal" href="#prg-sds-ry-eps">PRG_SDS_RY_EPS</a></p></li>
<li><p><a class="reference internal" href="#prg-sds-y-eps">PRG_SDS_Y_EPS</a></p></li>
<li><p><a class="reference internal" href="#prg-sds-zencoder-eps">PRG_SDS_ZENCODER_EPS</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="prg-main">
<h2>PRG_Main<a class="headerlink" href="#prg-main" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">PROGRAM</span> <span class="n">PRG_Main</span>
<span class="n">VAR</span>
    <span class="o">//</span><span class="n">stTestMotor1</span>  <span class="p">:</span>       <span class="n">DUT_SimMotor</span><span class="p">;</span>
    <span class="o">//</span><span class="n">fbTestMotor</span>           <span class="p">:</span>       <span class="n">FB_SIM_MOTOR</span><span class="p">;</span>
    <span class="n">bInit</span>                   <span class="p">:</span>       <span class="n">BOOL</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">DPState</span> <span class="p">:</span> <span class="n">INT</span><span class="p">;</span>
    <span class="n">arrStates</span> <span class="p">:</span> <span class="n">ARRAY</span> <span class="p">[</span><span class="mf">1..9</span><span class="p">]</span> <span class="n">OF</span> <span class="n">ENUM_DiagPaddle</span><span class="p">;</span>
    <span class="n">bDPaddleOK</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>

<span class="n">END_VAR</span>
<span class="n">IF</span> <span class="n">NOT</span> <span class="n">bInit</span> <span class="n">THEN</span>
    <span class="n">bInit</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
<span class="n">END_IF</span>

<span class="o">//</span> <span class="n">Add</span> <span class="n">interlock</span> <span class="n">logic</span> <span class="n">to</span> <span class="n">this</span> <span class="n">later</span>
<span class="n">bDPaddleOK</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
<span class="o">//</span><span class="n">PRG_DiagnosticPaddle</span><span class="p">(</span><span class="n">xMoveOK</span><span class="o">:=</span><span class="n">bDPaddleOK</span><span class="p">);</span>

<span class="o">//</span><span class="n">PRG_QueueTest</span><span class="p">();</span>

<span class="o">//</span><span class="n">PRG_Test_AdjacentStates</span><span class="p">();</span>

<span class="o">//</span><span class="n">PRG_BFS</span><span class="p">();</span>

<span class="n">PRG_DiagnosticPaddleMotors</span><span class="p">();</span>

<span class="n">PRG_QuestarMotors</span><span class="p">();</span>

<span class="n">PRG_PointDetectorMotors</span><span class="p">();</span>

<span class="n">PRG_CryoStat</span><span class="p">();</span>
<span class="n">PRG_RCI</span><span class="p">();</span>
<span class="n">PRG_Camera</span><span class="p">();</span>
<span class="n">PRG_Beamblock</span><span class="p">();</span>
<span class="n">PRG_ObjectivesMotors</span><span class="p">();</span>
<span class="n">PRG_RCC</span><span class="p">();</span>
<span class="n">PRG_VLS</span><span class="p">();</span>
<span class="n">PRG_InjectorMotors</span><span class="p">();</span>
<span class="n">PRG_Illumination</span><span class="p">();</span>
<span class="n">PRG_CryoPump</span><span class="p">();</span>
<span class="n">PRG_FiberLite</span><span class="p">();</span>

<span class="n">PRG_PMPS</span><span class="p">();</span>

<span class="n">END_PROGRAM</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#enum-diagpaddle">ENUM_DiagPaddle</a></p></li>
<li><p><a class="reference internal" href="#prg-bfs">PRG_BFS</a></p></li>
<li><p><a class="reference internal" href="#prg-beamblock">PRG_Beamblock</a></p></li>
<li><p><a class="reference internal" href="#prg-camera">PRG_Camera</a></p></li>
<li><p><a class="reference internal" href="#prg-cryopump">PRG_CryoPump</a></p></li>
<li><p><a class="reference internal" href="#prg-cryostat">PRG_CryoStat</a></p></li>
<li><p><a class="reference internal" href="#prg-diagnosticpaddle">PRG_DiagnosticPaddle</a></p></li>
<li><p><a class="reference internal" href="#prg-diagnosticpaddlemotors">PRG_DiagnosticPaddleMotors</a></p></li>
<li><p><a class="reference internal" href="#prg-fiberlite">PRG_FiberLite</a></p></li>
<li><p><a class="reference internal" href="#prg-illumination">PRG_Illumination</a></p></li>
<li><p><a class="reference internal" href="#prg-injectormotors">PRG_InjectorMotors</a></p></li>
<li><p><a class="reference internal" href="#prg-objectivesmotors">PRG_ObjectivesMotors</a></p></li>
<li><p><a class="reference internal" href="#prg-pmps">PRG_PMPS</a></p></li>
<li><p><a class="reference internal" href="#prg-pointdetectormotors">PRG_PointDetectorMotors</a></p></li>
<li><p><a class="reference internal" href="#prg-questarmotors">PRG_QuestarMotors</a></p></li>
<li><p><a class="reference internal" href="#prg-queuetest">PRG_QueueTest</a></p></li>
<li><p><a class="reference internal" href="#prg-rcc">PRG_RCC</a></p></li>
<li><p><a class="reference internal" href="#prg-rci">PRG_RCI</a></p></li>
<li><p><a class="reference internal" href="#prg-test-adjacentstates">PRG_Test_AdjacentStates</a></p></li>
<li><p><a class="reference internal" href="#prg-vls">PRG_VLS</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="prg-objectivesmotors">
<h2>PRG_ObjectivesMotors<a class="headerlink" href="#prg-objectivesmotors" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">PROGRAM</span> <span class="n">PRG_ObjectivesMotors</span>
<span class="n">VAR</span>
    <span class="n">fbOBJX_Motor</span> <span class="p">:</span> <span class="n">FB_MotionStage</span><span class="p">;</span>
    <span class="n">fbOBJY_Motor</span> <span class="p">:</span> <span class="n">FB_MotionStage</span><span class="p">;</span>
    <span class="n">fbOBJZ_Motor</span> <span class="p">:</span> <span class="n">FB_MotionStage</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">Main</span><span class="o">.</span><span class="n">M4</span><span class="o">.</span><span class="n">bHardwareEnable</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
<span class="n">fbOBJX_Motor</span><span class="p">(</span><span class="n">stMotionStage</span><span class="o">:=</span><span class="n">Main</span><span class="o">.</span><span class="n">M4</span><span class="p">);</span>

<span class="n">Main</span><span class="o">.</span><span class="n">M5</span><span class="o">.</span><span class="n">bHardwareEnable</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
<span class="n">fbOBJY_Motor</span><span class="p">(</span><span class="n">stMotionStage</span><span class="o">:=</span><span class="n">Main</span><span class="o">.</span><span class="n">M5</span><span class="p">);</span>

<span class="n">Main</span><span class="o">.</span><span class="n">M6</span><span class="o">.</span><span class="n">bHardwareEnable</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
<span class="n">fbOBJZ_Motor</span><span class="p">(</span><span class="n">stMotionStage</span><span class="o">:=</span><span class="n">Main</span><span class="o">.</span><span class="n">M6</span><span class="p">);</span>

<span class="n">END_PROGRAM</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#main">Main</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="prg-pmps">
<h2>PRG_PMPS<a class="headerlink" href="#prg-pmps" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">PROGRAM</span> <span class="n">PRG_PMPS</span>
<span class="n">VAR</span>
     <span class="n">fbArbiterIO</span> <span class="p">:</span> <span class="n">FB_SubSysToArbiter_IO</span><span class="p">;</span>

    <span class="n">ff2_ff1_link</span><span class="p">:</span> <span class="n">FB_FastFault</span> <span class="o">:=</span> <span class="p">(</span><span class="n">i_xAutoReset</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">,</span> <span class="n">i_DevName</span> <span class="o">:=</span> <span class="s1">&#39;FF2 to FF1 Link&#39;</span><span class="p">,</span> <span class="n">i_Desc</span> <span class="o">:=</span> <span class="s1">&#39;This is virtual FF2 fault, Please check the faulting device below&#39;</span><span class="p">,</span> <span class="n">i_TypeCode</span> <span class="o">:=</span> <span class="mi">16</span><span class="c1">#9999);</span>

<span class="n">END_VAR</span>
<span class="p">(</span><span class="o">*</span><span class="n">Fast</span> <span class="n">Fault</span> <span class="n">instantiation</span><span class="o">*</span><span class="p">)</span>
<span class="n">GVL_PMPS</span><span class="o">.</span><span class="n">g_FastFaultOutput1</span><span class="o">.</span><span class="n">bAutoReset</span> <span class="o">:=</span><span class="n">TRUE</span><span class="p">;</span>
<span class="n">GVL_PMPS</span><span class="o">.</span><span class="n">g_FastFaultOutput2</span><span class="o">.</span><span class="n">bAutoReset</span> <span class="o">:=</span><span class="n">TRUE</span><span class="p">;</span>
<span class="n">GVL_PMPS</span><span class="o">.</span><span class="n">g_FastFaultOutput1</span><span class="o">.</span><span class="n">Execute</span><span class="p">(</span><span class="n">i_xVeto</span> <span class="o">:=</span> <span class="p">(</span><span class="n">PMPS_GVL</span><span class="o">.</span><span class="n">stCurrentBeamParameters</span><span class="o">.</span><span class="n">aVetoDevices</span><span class="p">[</span><span class="n">PMPS</span><span class="o">.</span><span class="n">K_Stopper</span><span class="o">.</span><span class="n">MR1K1_OUT</span><span class="p">]</span>
                                      <span class="n">AND</span> <span class="n">NOT</span> <span class="n">PMPS_GVL</span><span class="o">.</span><span class="n">stCurrentBeamParameters</span><span class="o">.</span><span class="n">aVetoDevices</span><span class="p">[</span><span class="n">PMPS</span><span class="o">.</span><span class="n">K_Stopper</span><span class="o">.</span><span class="n">MR1K1_IN</span><span class="p">])</span>
                                       <span class="n">OR</span> <span class="n">PMPS_GVL</span><span class="o">.</span><span class="n">stCurrentBeamParameters</span><span class="o">.</span><span class="n">aVetoDevices</span><span class="p">[</span><span class="n">PMPS</span><span class="o">.</span><span class="n">K_Stopper</span><span class="o">.</span><span class="n">ST1K2</span><span class="p">]);</span>
<span class="n">GVL_PMPS</span><span class="o">.</span><span class="n">g_FastFaultOutput2</span><span class="o">.</span><span class="n">Execute</span><span class="p">(</span><span class="n">i_xVeto</span> <span class="o">:=</span> <span class="p">(</span><span class="n">PMPS_GVL</span><span class="o">.</span><span class="n">stCurrentBeamParameters</span><span class="o">.</span><span class="n">aVetoDevices</span><span class="p">[</span><span class="n">PMPS</span><span class="o">.</span><span class="n">K_Stopper</span><span class="o">.</span><span class="n">MR1K1_OUT</span><span class="p">]</span>
                                      <span class="n">AND</span> <span class="n">NOT</span> <span class="n">PMPS_GVL</span><span class="o">.</span><span class="n">stCurrentBeamParameters</span><span class="o">.</span><span class="n">aVetoDevices</span><span class="p">[</span><span class="n">PMPS</span><span class="o">.</span><span class="n">K_Stopper</span><span class="o">.</span><span class="n">MR1K1_IN</span><span class="p">])</span>
                                       <span class="n">OR</span> <span class="n">PMPS_GVL</span><span class="o">.</span><span class="n">stCurrentBeamParameters</span><span class="o">.</span><span class="n">aVetoDevices</span><span class="p">[</span><span class="n">PMPS</span><span class="o">.</span><span class="n">K_Stopper</span><span class="o">.</span><span class="n">ST1K2</span><span class="p">]);</span>
<span class="p">(</span><span class="o">*</span> <span class="n">Arbiter</span> <span class="n">Instantiation</span><span class="o">*</span><span class="p">)</span>
<span class="n">fbArbiterIO</span><span class="p">(</span><span class="n">Arbiter</span> <span class="o">:=</span> <span class="n">GVL_PMPS</span><span class="o">.</span><span class="n">fbArbiter1</span><span class="p">,</span> <span class="n">fbFFHWO</span> <span class="o">:=</span> <span class="n">GVL_PMPS</span><span class="o">.</span><span class="n">g_FastFaultOutput1</span><span class="p">,</span> <span class="n">i_bVeto</span> <span class="o">:=</span> <span class="p">(</span><span class="n">PMPS_GVL</span><span class="o">.</span><span class="n">stCurrentBeamParameters</span><span class="o">.</span><span class="n">aVetoDevices</span><span class="p">[</span><span class="n">PMPS</span><span class="o">.</span><span class="n">K_Stopper</span><span class="o">.</span><span class="n">MR1K1_OUT</span><span class="p">]</span>
                                      <span class="n">AND</span> <span class="n">NOT</span> <span class="n">PMPS_GVL</span><span class="o">.</span><span class="n">stCurrentBeamParameters</span><span class="o">.</span><span class="n">aVetoDevices</span><span class="p">[</span><span class="n">PMPS</span><span class="o">.</span><span class="n">K_Stopper</span><span class="o">.</span><span class="n">MR1K1_IN</span><span class="p">])</span>
                                       <span class="n">OR</span> <span class="n">PMPS_GVL</span><span class="o">.</span><span class="n">stCurrentBeamParameters</span><span class="o">.</span><span class="n">aVetoDevices</span><span class="p">[</span><span class="n">PMPS</span><span class="o">.</span><span class="n">K_Stopper</span><span class="o">.</span><span class="n">ST1K2</span><span class="p">]);</span>
<span class="o">//</span><span class="n">routed</span> <span class="n">to</span> <span class="n">the</span> <span class="n">arbiter</span>
<span class="n">ff2_ff1_link</span><span class="p">(</span>
    <span class="n">io_fbFFHWO</span> <span class="o">:=</span> <span class="n">GVL_PMPS</span><span class="o">.</span><span class="n">g_FastFaultOutput2</span><span class="p">,</span>
    <span class="n">i_xOK</span> <span class="o">:=</span> <span class="n">GVL_PMPS</span><span class="o">.</span><span class="n">g_FastFaultOutput1</span><span class="o">.</span><span class="n">q_xFastFaultOut</span><span class="p">);</span>

<span class="n">GVL_PMPS</span><span class="o">.</span><span class="n">fbArbiter1</span><span class="o">.</span><span class="n">AddRequest</span><span class="p">(</span><span class="n">nReqID</span> <span class="o">:=</span> <span class="mi">16</span><span class="c1">#FAFA, stReqBp := PMPS_GVL.cstFullBeam, sDevName :=&#39;plc-crix-mot&#39;);</span>

<span class="n">END_PROGRAM</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#gvl-pmps">GVL_PMPS</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="prg-pointdetectormotors">
<h2>PRG_PointDetectorMotors<a class="headerlink" href="#prg-pointdetectormotors" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">PROGRAM</span> <span class="n">PRG_PointDetectorMotors</span>
<span class="n">VAR</span>
    <span class="n">fbPDETY_Motor</span> <span class="p">:</span> <span class="n">FB_MotionStage</span><span class="p">;</span>
    <span class="n">fbPDETTheta_Motor</span> <span class="p">:</span> <span class="n">FB_MotionStage</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">Main</span><span class="o">.</span><span class="n">M7</span><span class="o">.</span><span class="n">bHardwareEnable</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
<span class="n">fbPDETY_Motor</span><span class="p">(</span><span class="n">stMotionStage</span><span class="o">:=</span><span class="n">Main</span><span class="o">.</span><span class="n">M7</span><span class="p">);</span>

<span class="n">Main</span><span class="o">.</span><span class="n">M8</span><span class="o">.</span><span class="n">bHardwareEnable</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
<span class="n">fbPDETTheta_Motor</span><span class="p">(</span><span class="n">stMotionStage</span><span class="o">:=</span><span class="n">Main</span><span class="o">.</span><span class="n">M8</span><span class="p">);</span>

<span class="n">END_PROGRAM</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#main">Main</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="prg-questarmotors">
<h2>PRG_QuestarMotors<a class="headerlink" href="#prg-questarmotors" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">PROGRAM</span> <span class="n">PRG_QuestarMotors</span>
<span class="n">VAR</span>
    <span class="n">fbQSTX_Motor</span> <span class="p">:</span> <span class="n">FB_MotionStage</span><span class="p">;</span>
    <span class="n">fbQSTY_Motor</span> <span class="p">:</span> <span class="n">FB_MotionStage</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">Main</span><span class="o">.</span><span class="n">M12</span><span class="o">.</span><span class="n">bHardwareEnable</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
<span class="n">fbQSTX_Motor</span><span class="p">(</span><span class="n">stMotionStage</span><span class="o">:=</span><span class="n">Main</span><span class="o">.</span><span class="n">M12</span><span class="p">);</span>

<span class="n">Main</span><span class="o">.</span><span class="n">M13</span><span class="o">.</span><span class="n">bHardwareEnable</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
<span class="n">fbQSTY_Motor</span><span class="p">(</span><span class="n">stMotionStage</span><span class="o">:=</span><span class="n">Main</span><span class="o">.</span><span class="n">M13</span><span class="p">);</span>

<span class="n">END_PROGRAM</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#main">Main</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="prg-queuetest">
<h2>PRG_QueueTest<a class="headerlink" href="#prg-queuetest" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">PROGRAM</span> <span class="n">PRG_QueueTest</span>
<span class="n">VAR</span>
    <span class="n">stQueue</span> <span class="p">:</span> <span class="n">ST_Queue</span><span class="p">;</span>
    <span class="n">fbQueue</span> <span class="p">:</span> <span class="n">FB_Queue</span><span class="p">;</span>

    <span class="n">bInit</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">iResult</span> <span class="p">:</span> <span class="n">DINT</span><span class="p">;</span>
    <span class="n">bResult</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>

<span class="n">END_VAR</span>
<span class="n">fbQueue</span><span class="o">.</span><span class="n">Enqueue</span><span class="p">(</span><span class="mi">1</span><span class="p">);</span>
    <span class="n">fbQueue</span><span class="o">.</span><span class="n">Enqueue</span><span class="p">(</span><span class="mi">2</span><span class="p">);</span>
    <span class="n">fbQueue</span><span class="o">.</span><span class="n">Enqueue</span><span class="p">(</span><span class="mi">3</span><span class="p">);</span>
    <span class="n">fbQueue</span><span class="o">.</span><span class="n">Enqueue</span><span class="p">(</span><span class="mi">4</span><span class="p">);</span>
    <span class="n">fbQueue</span><span class="o">.</span><span class="n">Enqueue</span><span class="p">(</span><span class="mi">5</span><span class="p">);</span>
    <span class="n">fbQueue</span><span class="o">.</span><span class="n">Enqueue</span><span class="p">(</span><span class="mi">6</span><span class="p">);</span>
    <span class="n">fbQueue</span><span class="o">.</span><span class="n">Enqueue</span><span class="p">(</span><span class="mi">7</span><span class="p">);</span>
    <span class="n">fbQueue</span><span class="o">.</span><span class="n">Enqueue</span><span class="p">(</span><span class="mi">8</span><span class="p">);</span>
    <span class="n">fbQueue</span><span class="o">.</span><span class="n">Enqueue</span><span class="p">(</span><span class="mi">9</span><span class="p">);</span>
    <span class="n">fbQueue</span><span class="o">.</span><span class="n">Enqueue</span><span class="p">(</span><span class="mi">10</span><span class="p">);</span>
    <span class="n">fbQueue</span><span class="o">.</span><span class="n">Enqueue</span><span class="p">(</span><span class="mi">11</span><span class="p">);</span>
    <span class="n">iResult</span> <span class="o">:=</span> <span class="n">fbQueue</span><span class="o">.</span><span class="n">Dequeue</span><span class="p">();</span> <span class="o">//</span> <span class="mi">1</span>
    <span class="n">iResult</span> <span class="o">:=</span> <span class="n">fbQueue</span><span class="o">.</span><span class="n">Dequeue</span><span class="p">();</span>
    <span class="n">iResult</span> <span class="o">:=</span> <span class="n">fbQueue</span><span class="o">.</span><span class="n">Dequeue</span><span class="p">();</span>
    <span class="n">iResult</span> <span class="o">:=</span> <span class="n">fbQueue</span><span class="o">.</span><span class="n">Dequeue</span><span class="p">();</span>
    <span class="n">iResult</span> <span class="o">:=</span> <span class="n">fbQueue</span><span class="o">.</span><span class="n">Dequeue</span><span class="p">();</span> <span class="o">//</span> <span class="mi">5</span>
    <span class="n">iResult</span> <span class="o">:=</span> <span class="n">fbQueue</span><span class="o">.</span><span class="n">Dequeue</span><span class="p">();</span>
    <span class="n">iResult</span> <span class="o">:=</span> <span class="n">fbQueue</span><span class="o">.</span><span class="n">Dequeue</span><span class="p">();</span>
    <span class="n">iResult</span> <span class="o">:=</span> <span class="n">fbQueue</span><span class="o">.</span><span class="n">Dequeue</span><span class="p">();</span>
    <span class="n">iResult</span> <span class="o">:=</span> <span class="n">fbQueue</span><span class="o">.</span><span class="n">Dequeue</span><span class="p">();</span>
    <span class="n">iResult</span> <span class="o">:=</span> <span class="n">fbQueue</span><span class="o">.</span><span class="n">Dequeue</span><span class="p">();</span> <span class="o">//</span> <span class="mi">10</span>
    <span class="n">iResult</span> <span class="o">:=</span> <span class="n">fbQueue</span><span class="o">.</span><span class="n">Dequeue</span><span class="p">();</span> <span class="o">//</span> <span class="n">element</span> <span class="mi">11</span><span class="p">;</span> <span class="n">should</span> <span class="n">fail</span>

<span class="n">END_PROGRAM</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#fb-queue">FB_Queue</a></p></li>
<li><p><a class="reference internal" href="#st-queue">ST_Queue</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="prg-rcc">
<h2>PRG_RCC<a class="headerlink" href="#prg-rcc" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">PROGRAM</span> <span class="n">PRG_RCC</span>
<span class="n">VAR</span>
    <span class="n">fbRCC_Motor_X</span> <span class="p">:</span> <span class="n">FB_MotionStage</span><span class="p">;</span>
    <span class="n">fbRCC_Motor_Y</span> <span class="p">:</span> <span class="n">FB_MotionStage</span><span class="p">;</span>
    <span class="n">fbRCC_Motor_Z</span> <span class="p">:</span> <span class="n">FB_MotionStage</span><span class="p">;</span>

    <span class="n">bInit</span> <span class="p">:</span> <span class="n">BOOl</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">IF</span> <span class="p">(</span> <span class="n">bInit</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">bInit</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="n">Main</span><span class="o">.</span><span class="n">M37</span><span class="o">.</span><span class="n">bHardwareEnable</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
    <span class="n">Main</span><span class="o">.</span><span class="n">M37</span><span class="o">.</span><span class="n">bPowerSelf</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
    <span class="n">Main</span><span class="o">.</span><span class="n">M37</span><span class="o">.</span><span class="n">nBrakeMode</span> <span class="o">:=</span> <span class="n">ENUM_StageBrakeMode</span><span class="o">.</span><span class="n">NO_BRAKE</span><span class="p">;</span>
    <span class="n">Main</span><span class="o">.</span><span class="n">M37</span><span class="o">.</span><span class="n">nEnableMode</span> <span class="o">:=</span> <span class="n">ENUM_StageEnableMode</span><span class="o">.</span><span class="n">DURING_MOTION</span><span class="p">;</span>
    <span class="n">Main</span><span class="o">.</span><span class="n">M38</span><span class="o">.</span><span class="n">bHardwareEnable</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
    <span class="n">Main</span><span class="o">.</span><span class="n">M38</span><span class="o">.</span><span class="n">bPowerSelf</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
    <span class="n">Main</span><span class="o">.</span><span class="n">M38</span><span class="o">.</span><span class="n">nBrakeMode</span> <span class="o">:=</span> <span class="n">ENUM_StageBrakeMode</span><span class="o">.</span><span class="n">NO_BRAKE</span><span class="p">;</span>
    <span class="n">Main</span><span class="o">.</span><span class="n">M38</span><span class="o">.</span><span class="n">nEnableMode</span> <span class="o">:=</span> <span class="n">ENUM_StageEnableMode</span><span class="o">.</span><span class="n">DURING_MOTION</span><span class="p">;</span>
    <span class="n">Main</span><span class="o">.</span><span class="n">M39</span><span class="o">.</span><span class="n">bHardwareEnable</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
    <span class="n">Main</span><span class="o">.</span><span class="n">M39</span><span class="o">.</span><span class="n">bPowerSelf</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
    <span class="n">Main</span><span class="o">.</span><span class="n">M39</span><span class="o">.</span><span class="n">nBrakeMode</span> <span class="o">:=</span> <span class="n">ENUM_StageBrakeMode</span><span class="o">.</span><span class="n">NO_BRAKE</span><span class="p">;</span>
    <span class="n">Main</span><span class="o">.</span><span class="n">M39</span><span class="o">.</span><span class="n">nEnableMode</span> <span class="o">:=</span> <span class="n">ENUM_StageEnableMode</span><span class="o">.</span><span class="n">DURING_MOTION</span><span class="p">;</span>
<span class="n">END_IF</span>

<span class="n">fbRCC_Motor_X</span><span class="p">(</span><span class="n">stMotionStage</span><span class="o">:=</span><span class="n">Main</span><span class="o">.</span><span class="n">M37</span><span class="p">);</span>
<span class="n">fbRCC_Motor_Y</span><span class="p">(</span><span class="n">stMotionStage</span><span class="o">:=</span><span class="n">Main</span><span class="o">.</span><span class="n">M38</span><span class="p">);</span>
<span class="n">fbRCC_Motor_Z</span><span class="p">(</span><span class="n">stMotionStage</span><span class="o">:=</span><span class="n">Main</span><span class="o">.</span><span class="n">M39</span><span class="p">);</span>

<span class="n">END_PROGRAM</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#main">Main</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="prg-rcc-y-eps">
<h2>PRG_RCC_Y_EPS<a class="headerlink" href="#prg-rcc-y-eps" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">PROGRAM</span> <span class="n">PRG_RCC_Y_EPS</span>
<span class="n">VAR</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;pv: CRIX:RCC:MMS:Y:EPS&#39;</span><span class="p">}</span>
    <span class="n">aRCC_Y_EPS</span>          <span class="p">:</span> <span class="n">ARRAY</span> <span class="p">[</span><span class="mi">1</span> <span class="o">..</span> <span class="mi">4</span><span class="p">]</span> <span class="n">OF</span> <span class="n">ST_EPSLimits</span><span class="p">;</span>

    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;pv: CRIX:RCC:MMS:Y:EPS:OVRD_MODE&#39;</span><span class="p">}</span>
    <span class="n">bEPS_Override</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="o">:=</span>  <span class="n">FALSE</span><span class="p">;</span>

    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;pv: CRIX:RCC:MMS:Y:EPS:OVRD_COUNTDOWN&#39;</span><span class="p">}</span>
    <span class="n">tEPS_TimerCountDown</span> <span class="p">:</span> <span class="n">STRING</span> <span class="o">:=</span> <span class="n">TIME_TO_STRING</span><span class="p">(</span><span class="n">T</span><span class="c1">#0s);</span>
    <span class="n">fbResetTimer</span> <span class="p">:</span> <span class="n">FB_RestTimer</span><span class="p">;</span>

    <span class="n">bInit</span>           <span class="p">:</span> <span class="n">BOOL</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
    <span class="n">bFullRange</span>      <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>

    <span class="n">fbEPS</span>           <span class="p">:</span> <span class="n">FB_EPS</span><span class="p">;</span>
    <span class="n">fbCheckEPS</span>      <span class="p">:</span> <span class="n">FB_CheckEPS</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">IF</span> <span class="n">bInit</span> <span class="n">THEN</span>
    <span class="o">//</span> <span class="n">Set</span> <span class="n">Inital</span> <span class="n">Values</span>
    <span class="n">aRCC_Y_EPS</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span><span class="o">.</span><span class="n">fBwd_Limits</span> <span class="o">:=</span> <span class="o">-</span><span class="mi">38</span><span class="p">;</span>
    <span class="n">aRCC_Y_EPS</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span><span class="o">.</span><span class="n">fFwd_Limits</span> <span class="o">:=</span> <span class="mi">10</span><span class="p">;</span>

    <span class="n">aRCC_Y_EPS</span><span class="p">[</span><span class="mi">2</span><span class="p">]</span><span class="o">.</span><span class="n">fBwd_Limits</span> <span class="o">:=</span> <span class="o">-</span><span class="mi">38</span><span class="p">;</span>
    <span class="n">aRCC_Y_EPS</span><span class="p">[</span><span class="mi">2</span><span class="p">]</span><span class="o">.</span><span class="n">fFwd_Limits</span> <span class="o">:=</span> <span class="o">-</span><span class="mi">34</span><span class="p">;</span>

    <span class="n">aRCC_Y_EPS</span><span class="p">[</span><span class="mi">3</span><span class="p">]</span><span class="o">.</span><span class="n">fBwd_Limits</span> <span class="o">:=</span> <span class="o">-</span><span class="mi">38</span><span class="p">;</span>
    <span class="n">aRCC_Y_EPS</span><span class="p">[</span><span class="mi">3</span><span class="p">]</span><span class="o">.</span><span class="n">fFwd_Limits</span> <span class="o">:=</span> <span class="o">-</span><span class="mi">34</span><span class="p">;</span>

    <span class="n">aRCC_Y_EPS</span><span class="p">[</span><span class="mi">4</span><span class="p">]</span><span class="o">.</span><span class="n">fBwd_Limits</span> <span class="o">:=</span> <span class="o">-</span><span class="mi">38</span><span class="p">;</span>
    <span class="n">aRCC_Y_EPS</span><span class="p">[</span><span class="mi">4</span><span class="p">]</span><span class="o">.</span><span class="n">fFwd_Limits</span> <span class="o">:=</span> <span class="mi">0</span><span class="p">;</span> <span class="o">//</span> <span class="n">VARIBLE</span>

    <span class="n">bInit</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
<span class="n">END_IF</span>

<span class="n">fbEPS</span><span class="p">(</span><span class="n">eps</span><span class="o">:=</span><span class="n">aRCC_Y_EPS</span><span class="p">[</span><span class="mi">2</span><span class="p">]</span><span class="o">.</span><span class="n">stEPS</span><span class="p">);</span>
<span class="n">fbEPS</span><span class="o">.</span><span class="n">setMessage</span><span class="p">(</span><span class="s1">&#39;SDS_RY in [124, 215];SDS_Z_ENC in [3.05, 3.8]&#39;</span><span class="p">);</span>
<span class="n">fbEPS</span><span class="o">.</span><span class="n">setBit</span><span class="p">(</span><span class="mi">0</span><span class="p">,</span> <span class="n">F_InRange</span><span class="p">(</span><span class="n">fSDS_RY</span><span class="p">,</span> <span class="mi">124</span><span class="p">,</span> <span class="mi">215</span><span class="p">));</span>
<span class="n">fbEPS</span><span class="o">.</span><span class="n">setBit</span><span class="p">(</span><span class="mi">1</span><span class="p">,</span> <span class="n">F_InRange</span><span class="p">(</span><span class="n">fSDS_Z_ENC</span><span class="p">,</span> <span class="mf">3.05</span><span class="p">,</span> <span class="mf">3.8</span><span class="p">));</span>

<span class="n">fbEPS</span><span class="p">(</span><span class="n">eps</span><span class="o">:=</span><span class="n">aRCC_Y_EPS</span><span class="p">[</span><span class="mi">3</span><span class="p">]</span><span class="o">.</span><span class="n">stEPS</span><span class="p">);</span>
<span class="n">fbEPS</span><span class="o">.</span><span class="n">setMessage</span><span class="p">(</span><span class="s1">&#39;DPL_Z in [-10,30];RCC_Z in [-15,11]&#39;</span><span class="p">);</span>
<span class="n">fbEPS</span><span class="o">.</span><span class="n">setBit</span><span class="p">(</span><span class="mi">0</span><span class="p">,</span> <span class="n">F_InRange</span><span class="p">(</span><span class="n">fDPL_Z</span><span class="p">,</span> <span class="o">-</span><span class="mi">10</span><span class="p">,</span> <span class="mi">30</span><span class="p">));</span>
<span class="n">fbEPS</span><span class="o">.</span><span class="n">setBit</span><span class="p">(</span><span class="mi">1</span><span class="p">,</span> <span class="n">F_InRange</span><span class="p">(</span><span class="n">fRCC_Z</span><span class="p">,</span> <span class="o">-</span><span class="mi">15</span><span class="p">,</span> <span class="mi">11</span><span class="p">));</span>

<span class="n">fbEPS</span><span class="p">(</span><span class="n">eps</span><span class="o">:=</span><span class="n">aRCC_Y_EPS</span><span class="p">[</span><span class="mi">4</span><span class="p">]</span><span class="o">.</span><span class="n">stEPS</span><span class="p">);</span>
<span class="n">fbEPS</span><span class="o">.</span><span class="n">setMessage</span><span class="p">(</span><span class="s1">&#39;SDS_Z_ENC in [3.8, 4];SDS_Y - RCC_Y &lt;= 36&#39;</span><span class="p">);</span>
<span class="n">fbEPS</span><span class="o">.</span><span class="n">setBit</span><span class="p">(</span><span class="mi">0</span><span class="p">,</span> <span class="n">F_InRange</span><span class="p">(</span><span class="n">fSDS_Z_ENC</span><span class="p">,</span> <span class="mf">3.8</span><span class="p">,</span> <span class="mi">4</span><span class="p">));</span>
<span class="n">fbEPS</span><span class="o">.</span><span class="n">setBit</span><span class="p">(</span><span class="mi">1</span><span class="p">,</span> <span class="p">(</span><span class="n">fSDS_Y</span> <span class="o">-</span> <span class="n">fRCC_Y</span><span class="p">)</span> <span class="o">&lt;=</span> <span class="mi">36</span><span class="p">);</span>

<span class="n">aRCC_Y_EPS</span><span class="p">[</span><span class="mi">4</span><span class="p">]</span><span class="o">.</span><span class="n">fFwd_Limits</span> <span class="o">:=</span> <span class="n">fSDS_Y</span> <span class="o">-</span> <span class="mi">36</span><span class="p">;</span> <span class="o">//</span> <span class="n">Variable</span> <span class="n">Limits</span>


<span class="n">bFullRange</span> <span class="o">:=</span> <span class="p">(</span><span class="n">NOT</span> <span class="n">aRCC_Y_EPS</span><span class="p">[</span><span class="mi">2</span><span class="p">]</span><span class="o">.</span><span class="n">stEPS</span><span class="o">.</span><span class="n">bEPS_OK</span><span class="p">)</span> <span class="n">AND</span> <span class="p">(</span><span class="n">NOT</span> <span class="n">aRCC_Y_EPS</span><span class="p">[</span><span class="mi">3</span><span class="p">]</span><span class="o">.</span><span class="n">stEPS</span><span class="o">.</span><span class="n">bEPS_OK</span><span class="p">)</span> <span class="n">AND</span> <span class="p">(</span><span class="n">NOT</span> <span class="n">aRCC_Y_EPS</span><span class="p">[</span><span class="mi">4</span><span class="p">]</span><span class="o">.</span><span class="n">stEPS</span><span class="o">.</span><span class="n">bEPS_OK</span><span class="p">);</span>

<span class="n">fbEPS</span><span class="p">(</span><span class="n">eps</span><span class="o">:=</span><span class="n">aRCC_Y_EPS</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span><span class="o">.</span><span class="n">stEPS</span><span class="p">);</span>
<span class="n">fbEPS</span><span class="o">.</span><span class="n">setMessage</span><span class="p">(</span><span class="s1">&#39;Full Range&#39;</span><span class="p">);</span>
<span class="n">fbEPS</span><span class="o">.</span><span class="n">setBit</span><span class="p">(</span><span class="mi">0</span><span class="p">,</span> <span class="n">bFullRange</span><span class="p">);</span>

<span class="n">fbResetTimer</span><span class="p">(</span><span class="n">bInput</span><span class="o">:=</span><span class="n">bEPS_Override</span><span class="p">,</span> <span class="n">tElapseTime</span><span class="o">:=</span><span class="n">tEPS_OVRD_RESET_TIME</span><span class="p">,</span> <span class="n">tCountDown</span><span class="o">:=</span><span class="n">tEPS_TimerCountDown</span><span class="p">);</span>
<span class="n">fbCheckEPS</span><span class="p">(</span><span class="n">stMotor</span><span class="o">:=</span><span class="n">M38</span><span class="p">,</span> <span class="n">fPosition</span><span class="o">:=</span><span class="n">fRCC_Y</span><span class="p">,</span> <span class="n">aEPSLimits</span><span class="o">:=</span><span class="n">aRCC_Y_EPS</span><span class="p">,</span> <span class="n">stForwardMotorEPS</span><span class="o">:=</span><span class="n">M38</span><span class="o">.</span><span class="n">stEPSForwardEnable</span><span class="p">,</span> <span class="n">stBackwardMotorEPS</span><span class="o">:=</span> <span class="n">M38</span><span class="o">.</span><span class="n">stEPSBackwardEnable</span><span class="p">,</span> <span class="n">bEPS_Override</span><span class="o">:=</span><span class="n">bEPS_Override</span><span class="p">);</span>

<span class="n">END_PROGRAM</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#fb-checkeps">FB_CheckEPS</a></p></li>
<li><p><a class="reference internal" href="#fb-resttimer">FB_RestTimer</a></p></li>
<li><p><a class="reference internal" href="#f-inrange">F_InRange</a></p></li>
<li><p><a class="reference internal" href="#st-epslimits">ST_EPSLimits</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="prg-rcc-z-eps">
<h2>PRG_RCC_Z_EPS<a class="headerlink" href="#prg-rcc-z-eps" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">PROGRAM</span> <span class="n">PRG_RCC_Z_EPS</span>
<span class="n">VAR</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;pv: CRIX:RCC:MMS:Z:EPS&#39;</span><span class="p">}</span>
    <span class="n">aRCC_Z_EPS</span>          <span class="p">:</span> <span class="n">ARRAY</span> <span class="p">[</span><span class="mi">1</span> <span class="o">..</span> <span class="mi">3</span><span class="p">]</span> <span class="n">OF</span> <span class="n">ST_EPSLimits</span><span class="p">;</span>

    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;pv: CRIX:RCC:MMS:Z:EPS:OVRD_MODE&#39;</span><span class="p">}</span>
    <span class="n">bEPS_Override</span><span class="p">:</span> <span class="n">BOOL</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>

    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;pv: CRIX:RCC:MMS:Z:EPS:OVRD_COUNTDOWN&#39;</span><span class="p">}</span>
    <span class="n">tEPS_TimerCountDown</span> <span class="p">:</span> <span class="n">STRING</span> <span class="o">:=</span> <span class="n">TIME_TO_STRING</span><span class="p">(</span><span class="n">T</span><span class="c1">#0s);</span>
    <span class="n">fbResetTimer</span> <span class="p">:</span> <span class="n">FB_RestTimer</span><span class="p">;</span>
    <span class="n">bInit</span>           <span class="p">:</span> <span class="n">BOOL</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
    <span class="n">bFullRange</span>      <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>

    <span class="n">fbEPS</span>           <span class="p">:</span> <span class="n">FB_EPS</span><span class="p">;</span>
    <span class="n">fbCheckEPS</span>      <span class="p">:</span> <span class="n">FB_CheckEPS</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">IF</span> <span class="n">bInit</span> <span class="n">THEN</span>
    <span class="o">//</span> <span class="n">Set</span> <span class="n">Inital</span> <span class="n">Values</span>
    <span class="n">aRCC_Z_EPS</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span><span class="o">.</span><span class="n">fBwd_Limits</span> <span class="o">:=</span> <span class="o">-</span><span class="mi">18</span><span class="p">;</span>
    <span class="n">aRCC_Z_EPS</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span><span class="o">.</span><span class="n">fFwd_Limits</span> <span class="o">:=</span> <span class="mi">11</span><span class="p">;</span>

    <span class="n">aRCC_Z_EPS</span><span class="p">[</span><span class="mi">2</span><span class="p">]</span><span class="o">.</span><span class="n">fBwd_Limits</span> <span class="o">:=</span> <span class="o">-</span><span class="mi">18</span><span class="p">;</span>
    <span class="n">aRCC_Z_EPS</span><span class="p">[</span><span class="mi">2</span><span class="p">]</span><span class="o">.</span><span class="n">fFwd_Limits</span> <span class="o">:=</span> <span class="o">-</span><span class="mi">15</span><span class="p">;</span>

    <span class="n">aRCC_Z_EPS</span><span class="p">[</span><span class="mi">3</span><span class="p">]</span><span class="o">.</span><span class="n">fBwd_Limits</span> <span class="o">:=</span> <span class="o">-</span><span class="mi">18</span><span class="p">;</span>
    <span class="n">aRCC_Z_EPS</span><span class="p">[</span><span class="mi">3</span><span class="p">]</span><span class="o">.</span><span class="n">fFwd_Limits</span> <span class="o">:=</span> <span class="o">-</span><span class="mi">15</span><span class="p">;</span>

    <span class="n">bInit</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
<span class="n">END_IF</span>


<span class="n">fbEPS</span><span class="p">(</span><span class="n">eps</span><span class="o">:=</span><span class="n">aRCC_Z_EPS</span><span class="p">[</span><span class="mi">2</span><span class="p">]</span><span class="o">.</span><span class="n">stEPS</span><span class="p">);</span>
<span class="n">fbEPS</span><span class="o">.</span><span class="n">setMessage</span><span class="p">(</span><span class="s1">&#39;DPL_Z in [-10,30];DPL_Y in [-1,40]&#39;</span><span class="p">);</span>
<span class="n">fbEPS</span><span class="o">.</span><span class="n">setBit</span><span class="p">(</span><span class="mi">0</span><span class="p">,</span> <span class="n">F_InRange</span><span class="p">(</span><span class="n">fDPL_Z</span><span class="p">,</span> <span class="o">-</span><span class="mi">10</span><span class="p">,</span> <span class="mi">30</span><span class="p">));</span>
<span class="n">fbEPS</span><span class="o">.</span><span class="n">setBit</span><span class="p">(</span><span class="mi">1</span><span class="p">,</span> <span class="n">F_InRange</span><span class="p">(</span><span class="n">fDPL_Y</span><span class="p">,</span> <span class="o">-</span><span class="mi">1</span><span class="p">,</span> <span class="mi">40</span><span class="p">));</span>

<span class="n">fbEPS</span><span class="p">(</span><span class="n">eps</span><span class="o">:=</span><span class="n">aRCC_Z_EPS</span><span class="p">[</span><span class="mi">3</span><span class="p">]</span><span class="o">.</span><span class="n">stEPS</span><span class="p">);</span>
<span class="n">fbEPS</span><span class="o">.</span><span class="n">setMessage</span><span class="p">(</span><span class="s1">&#39;DPL_Z in [-10, 30];RCC_Y in [-34,10]&#39;</span><span class="p">);</span>
<span class="n">fbEPS</span><span class="o">.</span><span class="n">setBit</span><span class="p">(</span><span class="mi">0</span><span class="p">,</span> <span class="n">F_InRange</span><span class="p">(</span><span class="n">fDPL_Z</span><span class="p">,</span> <span class="o">-</span><span class="mi">10</span><span class="p">,</span> <span class="mi">30</span><span class="p">));</span>
<span class="n">fbEPS</span><span class="o">.</span><span class="n">setBit</span><span class="p">(</span><span class="mi">1</span><span class="p">,</span> <span class="n">F_InRange</span><span class="p">(</span><span class="n">fRCC_Y</span><span class="p">,</span> <span class="o">-</span><span class="mi">34</span><span class="p">,</span> <span class="mi">10</span><span class="p">));</span>

<span class="n">bFullRange</span> <span class="o">:=</span> <span class="p">(</span><span class="n">NOT</span> <span class="n">aRCC_Z_EPS</span><span class="p">[</span><span class="mi">2</span><span class="p">]</span><span class="o">.</span><span class="n">stEPS</span><span class="o">.</span><span class="n">bEPS_OK</span><span class="p">)</span> <span class="n">AND</span> <span class="p">(</span><span class="n">NOT</span> <span class="n">aRCC_Z_EPS</span><span class="p">[</span><span class="mi">3</span><span class="p">]</span><span class="o">.</span><span class="n">stEPS</span><span class="o">.</span><span class="n">bEPS_OK</span><span class="p">);</span>

<span class="n">fbEPS</span><span class="p">(</span><span class="n">eps</span><span class="o">:=</span><span class="n">aRCC_Z_EPS</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span><span class="o">.</span><span class="n">stEPS</span><span class="p">);</span>
<span class="n">fbEPS</span><span class="o">.</span><span class="n">setMessage</span><span class="p">(</span><span class="s1">&#39;Full Range&#39;</span><span class="p">);</span>
<span class="n">fbEPS</span><span class="o">.</span><span class="n">setBit</span><span class="p">(</span><span class="mi">0</span><span class="p">,</span> <span class="n">bFullRange</span><span class="p">);</span>

<span class="n">fbResetTimer</span><span class="p">(</span><span class="n">bInput</span><span class="o">:=</span><span class="n">bEPS_Override</span><span class="p">,</span> <span class="n">tElapseTime</span><span class="o">:=</span><span class="n">tEPS_OVRD_RESET_TIME</span><span class="p">,</span> <span class="n">tCountDown</span><span class="o">:=</span> <span class="n">tEPS_TimerCountDown</span><span class="p">);</span>
<span class="n">fbCheckEPS</span><span class="p">(</span><span class="n">stMotor</span><span class="o">:=</span> <span class="n">M39</span><span class="p">,</span> <span class="n">fPosition</span><span class="o">:=</span><span class="n">fRCC_Z</span><span class="p">,</span> <span class="n">aEPSLimits</span><span class="o">:=</span><span class="n">aRCC_Z_EPS</span><span class="p">,</span> <span class="n">stForwardMotorEPS</span><span class="o">:=</span><span class="n">M39</span><span class="o">.</span><span class="n">stEPSForwardEnable</span><span class="p">,</span> <span class="n">stBackwardMotorEPS</span><span class="o">:=</span> <span class="n">M39</span><span class="o">.</span><span class="n">stEPSBackwardEnable</span><span class="p">,</span> <span class="n">bEPS_Override</span><span class="o">:=</span><span class="n">bEPS_Override</span><span class="p">);</span>

<span class="n">END_PROGRAM</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#fb-checkeps">FB_CheckEPS</a></p></li>
<li><p><a class="reference internal" href="#fb-resttimer">FB_RestTimer</a></p></li>
<li><p><a class="reference internal" href="#f-inrange">F_InRange</a></p></li>
<li><p><a class="reference internal" href="#st-epslimits">ST_EPSLimits</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="prg-rci">
<h2>PRG_RCI<a class="headerlink" href="#prg-rci" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">PROGRAM</span> <span class="n">PRG_RCI</span>
<span class="n">VAR</span>
    <span class="n">fbRCI_Motor_X</span> <span class="p">:</span> <span class="n">FB_MotionStage</span><span class="p">;</span>
    <span class="n">fbRCI_Motor_Y</span> <span class="p">:</span> <span class="n">FB_MotionStage</span><span class="p">;</span>
    <span class="n">fbRCI_Motor_Z</span> <span class="p">:</span> <span class="n">FB_MotionStage</span><span class="p">;</span>
    <span class="n">fbRCI_Motor_rX</span> <span class="p">:</span> <span class="n">FB_MotionStage</span><span class="p">;</span>

    <span class="n">iMagnetOutINT</span> <span class="n">AT</span> <span class="o">%</span><span class="n">Q</span><span class="o">*</span><span class="p">:</span> <span class="n">INT</span><span class="p">;</span>
    <span class="n">iMagnetInINT</span> <span class="n">AT</span> <span class="o">%</span><span class="n">I</span><span class="o">*</span><span class="p">:</span> <span class="n">INT</span><span class="p">;</span>

    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
        <span class="n">pv</span><span class="p">:</span> <span class="n">CRIX</span><span class="p">:</span><span class="n">RCI</span><span class="p">:</span><span class="n">MAG_SET</span>
        <span class="n">EGU</span><span class="p">:</span> <span class="n">V</span>
    <span class="s1">&#39;}</span>
    <span class="n">fMagnetSet</span><span class="p">:</span> <span class="n">LREAL</span><span class="p">;</span>

    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
        <span class="n">pv</span><span class="p">:</span> <span class="n">CRIX</span><span class="p">:</span><span class="n">RCI</span><span class="p">:</span><span class="n">MAG_GET</span>
        <span class="n">EGU</span><span class="p">:</span> <span class="n">V</span>
    <span class="s1">&#39;}</span>
    <span class="n">fMagnetGet</span><span class="p">:</span> <span class="n">LREAL</span><span class="p">;</span>

    <span class="n">fbGetMagnetVoltage</span><span class="p">:</span> <span class="n">FB_RCI_Analog_Input</span><span class="p">;</span> <span class="o">//</span> <span class="n">FB_AnalogInput</span><span class="p">;</span>
    <span class="n">fbSetMagnetVoltage</span><span class="p">:</span> <span class="n">FB_RCI_Analog_Output</span><span class="p">;</span> <span class="o">//</span> <span class="n">FB_AnalogOutput</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">Main</span><span class="o">.</span><span class="n">M26</span><span class="o">.</span><span class="n">bHardwareEnable</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
<span class="n">fbRCI_Motor_X</span><span class="p">(</span><span class="n">stMotionStage</span><span class="o">:=</span><span class="n">Main</span><span class="o">.</span><span class="n">M26</span><span class="p">);</span>

<span class="n">Main</span><span class="o">.</span><span class="n">M27</span><span class="o">.</span><span class="n">bHardwareEnable</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
<span class="n">fbRCI_Motor_Y</span><span class="p">(</span><span class="n">stMotionStage</span><span class="o">:=</span><span class="n">Main</span><span class="o">.</span><span class="n">M27</span><span class="p">);</span>

<span class="n">Main</span><span class="o">.</span><span class="n">M28</span><span class="o">.</span><span class="n">bHardwareEnable</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
<span class="n">fbRCI_Motor_Z</span><span class="p">(</span><span class="n">stMotionStage</span><span class="o">:=</span><span class="n">Main</span><span class="o">.</span><span class="n">M28</span><span class="p">);</span>

<span class="n">Main</span><span class="o">.</span><span class="n">M29</span><span class="o">.</span><span class="n">bHardwareEnable</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
<span class="n">fbRCI_Motor_rX</span><span class="p">(</span><span class="n">stMotionStage</span><span class="o">:=</span><span class="n">Main</span><span class="o">.</span><span class="n">M29</span><span class="p">);</span>
<span class="n">Main</span><span class="o">.</span><span class="n">M29</span><span class="o">.</span><span class="n">bLimitBackwardEnable</span><span class="o">:=</span><span class="n">TRUE</span><span class="p">;</span>
<span class="n">Main</span><span class="o">.</span><span class="n">M29</span><span class="o">.</span><span class="n">bLimitForwardEnable</span><span class="o">:=</span><span class="n">TRUE</span><span class="p">;</span>

<span class="n">fbSetMagnetVoltage</span><span class="p">(</span>
    <span class="n">fReal</span><span class="o">:=</span><span class="n">fMagnetSet</span><span class="p">,</span>
    <span class="n">fSafeMax</span><span class="o">:=</span><span class="mf">9.999</span><span class="p">,</span>
    <span class="n">fSafeMin</span><span class="o">:=-</span><span class="mi">10</span><span class="p">,</span>
    <span class="n">iTermBits</span><span class="o">:=</span><span class="mi">16</span><span class="p">,</span>
    <span class="n">fTermMax</span><span class="o">:=</span><span class="mi">10</span><span class="p">,</span>
    <span class="n">fTermMin</span><span class="o">:=-</span><span class="mi">10</span><span class="p">,</span>
    <span class="n">iRaw</span><span class="o">=&gt;</span><span class="n">iMagnetOutINT</span><span class="p">);</span>
<span class="n">fbGetMagnetVoltage</span><span class="p">(</span>
    <span class="n">iRaw</span><span class="o">:=</span><span class="n">iMagnetInINT</span><span class="p">,</span>
    <span class="n">iTermBits</span><span class="o">:=</span><span class="mi">16</span><span class="p">,</span>
    <span class="n">fTermMax</span><span class="o">:=</span><span class="mi">10</span><span class="p">,</span>
    <span class="n">fTermMin</span><span class="o">:=</span><span class="mi">0</span><span class="p">,</span>
    <span class="n">fReal</span><span class="o">=&gt;</span><span class="n">fMagnetGet</span><span class="p">);</span>

<span class="n">END_PROGRAM</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#fb-rci-analog-input">FB_RCI_Analog_Input</a></p></li>
<li><p><a class="reference internal" href="#fb-rci-analog-output">FB_RCI_Analog_Output</a></p></li>
<li><p><a class="reference internal" href="#main">Main</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="prg-sds-ry-eps">
<h2>PRG_SDS_RY_EPS<a class="headerlink" href="#prg-sds-ry-eps" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">PROGRAM</span> <span class="n">PRG_SDS_RY_EPS</span>
<span class="n">VAR</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;pv: CRIX:SDS:MMS:RY:EPS&#39;</span><span class="p">}</span>
    <span class="n">aSDS_RY_EPS</span>     <span class="p">:</span> <span class="n">ARRAY</span> <span class="p">[</span><span class="mi">1</span> <span class="o">..</span> <span class="mi">5</span><span class="p">]</span> <span class="n">OF</span> <span class="n">ST_EPSLimits</span><span class="p">;</span>

    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;pv: CRIX:SDS:MMS:RY:EPS:OVRD_MODE&#39;</span><span class="p">}</span>
    <span class="n">bEPS_Override</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>

    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;pv: CRIX:SDS:MMS:RY:EPS:OVRD_COUNTDOWN&#39;</span><span class="p">}</span>
    <span class="n">tEPS_TimerCountDown</span> <span class="p">:</span> <span class="n">STRING</span> <span class="o">:=</span> <span class="n">TIME_TO_STRING</span><span class="p">(</span><span class="n">T</span><span class="c1">#0s);</span>
    <span class="n">fbResetTimer</span> <span class="p">:</span> <span class="n">FB_RestTimer</span><span class="p">;</span>

    <span class="n">bInit</span>           <span class="p">:</span> <span class="n">BOOL</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>

    <span class="n">bSDS_RY_FullRange</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>

    <span class="n">fbEPS</span>           <span class="p">:</span> <span class="n">FB_EPS</span><span class="p">;</span>
    <span class="n">fbCheckEPS</span>      <span class="p">:</span> <span class="n">FB_CheckEPS</span><span class="p">;</span>

<span class="n">END_VAR</span>
<span class="n">IF</span> <span class="n">bInit</span> <span class="n">THEN</span>
    <span class="o">//</span> <span class="n">Set</span> <span class="n">Inital</span> <span class="n">Values</span>
    <span class="n">aSDS_RY_EPS</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span><span class="o">.</span><span class="n">fBwd_Limits</span> <span class="o">:=</span> <span class="mi">124</span><span class="p">;</span>
    <span class="n">aSDS_RY_EPS</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span><span class="o">.</span><span class="n">fFwd_Limits</span> <span class="o">:=</span> <span class="mi">218</span><span class="p">;</span>

    <span class="n">aSDS_RY_EPS</span><span class="p">[</span><span class="mi">2</span><span class="p">]</span><span class="o">.</span><span class="n">fBwd_Limits</span> <span class="o">:=</span> <span class="mi">215</span><span class="p">;</span>
    <span class="n">aSDS_RY_EPS</span><span class="p">[</span><span class="mi">2</span><span class="p">]</span><span class="o">.</span><span class="n">fFwd_Limits</span> <span class="o">:=</span> <span class="mi">218</span><span class="p">;</span>

    <span class="n">aSDS_RY_EPS</span><span class="p">[</span><span class="mi">3</span><span class="p">]</span><span class="o">.</span><span class="n">fBwd_Limits</span> <span class="o">:=</span> <span class="mi">215</span><span class="p">;</span>
    <span class="n">aSDS_RY_EPS</span><span class="p">[</span><span class="mi">3</span><span class="p">]</span><span class="o">.</span><span class="n">fFwd_Limits</span> <span class="o">:=</span> <span class="mi">218</span><span class="p">;</span>

    <span class="n">aSDS_RY_EPS</span><span class="p">[</span><span class="mi">4</span><span class="p">]</span><span class="o">.</span><span class="n">fBwd_Limits</span> <span class="o">:=</span> <span class="mi">124</span><span class="p">;</span>
    <span class="n">aSDS_RY_EPS</span><span class="p">[</span><span class="mi">4</span><span class="p">]</span><span class="o">.</span><span class="n">fFwd_Limits</span> <span class="o">:=</span> <span class="mi">134</span><span class="p">;</span>

    <span class="n">aSDS_RY_EPS</span><span class="p">[</span><span class="mi">5</span><span class="p">]</span><span class="o">.</span><span class="n">fBwd_Limits</span> <span class="o">:=</span> <span class="mi">124</span><span class="p">;</span>
    <span class="n">aSDS_RY_EPS</span><span class="p">[</span><span class="mi">5</span><span class="p">]</span><span class="o">.</span><span class="n">fFwd_Limits</span> <span class="o">:=</span> <span class="mi">134</span><span class="p">;</span>

    <span class="n">bInit</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
<span class="n">END_IF</span>

<span class="o">//</span> <span class="n">Set</span> <span class="n">EPS</span> <span class="n">conditions</span>
<span class="n">fbEPS</span><span class="p">(</span><span class="n">eps</span><span class="o">:=</span><span class="n">aSDS_RY_EPS</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span><span class="o">.</span><span class="n">stEPS</span><span class="p">);</span>
<span class="n">fbEPS</span><span class="o">.</span><span class="n">setMessage</span><span class="p">(</span><span class="s1">&#39;SDS_Z_ENC in [3.05,3.4];SDS_Y in [30,38.5];RCC_Y in [-38,-34];DPL_X in [10,30]&#39;</span><span class="p">);</span>
<span class="n">fbEPS</span><span class="o">.</span><span class="n">setBit</span><span class="p">(</span><span class="mi">0</span><span class="p">,</span> <span class="n">F_InRange</span><span class="p">(</span><span class="n">fSDS_Z_ENC</span><span class="p">,</span> <span class="mf">3.05</span><span class="p">,</span> <span class="mf">3.4</span><span class="p">));</span>
<span class="n">fbEPS</span><span class="o">.</span><span class="n">setBit</span><span class="p">(</span><span class="mi">1</span><span class="p">,</span> <span class="n">F_InRange</span><span class="p">(</span><span class="n">fSDS_Y</span><span class="p">,</span> <span class="mi">30</span><span class="p">,</span> <span class="mf">38.5</span><span class="p">));</span>
<span class="n">fbEPS</span><span class="o">.</span><span class="n">setBit</span><span class="p">(</span><span class="mi">2</span><span class="p">,</span> <span class="n">F_InRange</span><span class="p">(</span><span class="n">fRCC_Y</span><span class="p">,</span> <span class="o">-</span><span class="mi">38</span><span class="p">,</span> <span class="o">-</span><span class="mi">34</span><span class="p">));</span>
<span class="n">fbEPS</span><span class="o">.</span><span class="n">setBit</span><span class="p">(</span><span class="mi">3</span><span class="p">,</span> <span class="n">F_InRange</span><span class="p">(</span><span class="n">fDPL_X</span><span class="p">,</span> <span class="mi">10</span><span class="p">,</span> <span class="mi">30</span><span class="p">));</span>

<span class="n">bSDS_RY_FullRange</span> <span class="o">:=</span> <span class="n">aSDS_RY_EPS</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span><span class="o">.</span><span class="n">stEPS</span><span class="o">.</span><span class="n">bEPS_OK</span><span class="p">;</span> <span class="o">//</span> <span class="n">FULL</span> <span class="n">RANGE</span> <span class="n">CONDITION</span>

<span class="n">fbEPS</span><span class="p">(</span><span class="n">eps</span><span class="o">:=</span><span class="n">aSDS_RY_EPS</span><span class="p">[</span><span class="mi">2</span><span class="p">]</span><span class="o">.</span><span class="n">stEPS</span><span class="p">);</span>
<span class="n">fbEPS</span><span class="o">.</span><span class="n">setMessage</span><span class="p">(</span><span class="s1">&#39;SDS_Z_ENC in [-1, 3.05]&#39;</span><span class="p">);</span>
<span class="n">fbEPS</span><span class="o">.</span><span class="n">setBit</span><span class="p">(</span><span class="mi">0</span><span class="p">,</span> <span class="n">F_InRange</span><span class="p">(</span><span class="n">fSDS_Z_ENC</span><span class="p">,</span> <span class="o">-</span><span class="mf">1.0</span><span class="p">,</span> <span class="mf">3.05</span><span class="p">));</span>

<span class="n">fbEPS</span><span class="p">(</span><span class="n">eps</span><span class="o">:=</span><span class="n">aSDS_RY_EPS</span><span class="p">[</span><span class="mi">3</span><span class="p">]</span><span class="o">.</span><span class="n">stEPS</span><span class="p">);</span>
<span class="n">fbEPS</span><span class="o">.</span><span class="n">setMessage</span><span class="p">(</span><span class="s1">&#39;SDS_Z_ENC in [3.05, 3.4];SDS_RY in [215, 220];Not Full Range&#39;</span><span class="p">);</span>
<span class="n">fbEPS</span><span class="o">.</span><span class="n">setBit</span><span class="p">(</span><span class="mi">0</span><span class="p">,</span> <span class="n">F_InRange</span><span class="p">(</span><span class="n">fSDS_Z_ENC</span><span class="p">,</span> <span class="mf">3.05</span><span class="p">,</span> <span class="mf">3.4</span><span class="p">));</span>
<span class="n">fbEPS</span><span class="o">.</span><span class="n">setBit</span><span class="p">(</span><span class="mi">1</span><span class="p">,</span> <span class="n">F_InRange</span><span class="p">(</span><span class="n">fSDS_RY</span><span class="p">,</span> <span class="mi">215</span><span class="p">,</span> <span class="mi">220</span><span class="p">));</span>
<span class="n">fbEPS</span><span class="o">.</span><span class="n">setBit</span><span class="p">(</span><span class="mi">2</span><span class="p">,</span> <span class="n">NOT</span> <span class="n">bSDS_RY_FullRange</span><span class="p">);</span> <span class="o">//</span> <span class="n">NOT</span> <span class="n">FULL</span> <span class="n">RANGE</span> <span class="n">COND</span><span class="o">.</span>

<span class="n">fbEPS</span><span class="p">(</span><span class="n">eps</span><span class="o">:=</span><span class="n">aSDS_RY_EPS</span><span class="p">[</span><span class="mi">4</span><span class="p">]</span><span class="o">.</span><span class="n">stEPS</span><span class="p">);</span>
<span class="n">fbEPS</span><span class="o">.</span><span class="n">setMessage</span><span class="p">(</span><span class="s1">&#39;SDS_Z_ENC in [3.4, 4]&#39;</span><span class="p">);</span>
<span class="n">fbEPS</span><span class="o">.</span><span class="n">setBit</span><span class="p">(</span><span class="mi">0</span><span class="p">,</span> <span class="n">F_InRange</span><span class="p">(</span><span class="n">fSDS_Z_ENC</span><span class="p">,</span> <span class="mf">3.4</span><span class="p">,</span> <span class="mi">4</span><span class="p">));</span>

<span class="n">fbEPS</span><span class="p">(</span><span class="n">eps</span><span class="o">:=</span><span class="n">aSDS_RY_EPS</span><span class="p">[</span><span class="mi">5</span><span class="p">]</span><span class="o">.</span><span class="n">stEPS</span><span class="p">);</span>
<span class="n">fbEPS</span><span class="o">.</span><span class="n">setMessage</span><span class="p">(</span><span class="s1">&#39;SDS_Z_ENC in [3.05,3.4];SDS_RY in [124, 134];Not Full Range&#39;</span><span class="p">);</span>
<span class="n">fbEPS</span><span class="o">.</span><span class="n">setBit</span><span class="p">(</span><span class="mi">0</span><span class="p">,</span> <span class="n">F_InRange</span><span class="p">(</span><span class="n">fSDS_Z_ENC</span><span class="p">,</span> <span class="mf">3.05</span><span class="p">,</span> <span class="mf">3.4</span><span class="p">));</span>
<span class="n">fbEPS</span><span class="o">.</span><span class="n">setBit</span><span class="p">(</span><span class="mi">1</span><span class="p">,</span> <span class="n">F_InRange</span><span class="p">(</span><span class="n">fSDS_RY</span><span class="p">,</span> <span class="mi">124</span><span class="p">,</span> <span class="mi">134</span><span class="p">));</span>
<span class="n">fbEPS</span><span class="o">.</span><span class="n">setBit</span><span class="p">(</span><span class="mi">2</span><span class="p">,</span> <span class="n">NOT</span> <span class="n">bSDS_RY_FullRange</span><span class="p">);</span> <span class="o">//</span> <span class="n">NOT</span> <span class="n">FULL</span> <span class="n">RANGE</span> <span class="n">COND</span><span class="o">.</span>

<span class="n">fbResetTimer</span><span class="p">(</span><span class="n">bInput</span><span class="o">:=</span><span class="n">bEPS_Override</span><span class="p">,</span> <span class="n">tElapseTime</span><span class="o">:=</span><span class="n">tEPS_OVRD_RESET_TIME</span><span class="p">,</span> <span class="n">tCountDown</span><span class="o">:=</span><span class="n">tEPS_TimerCountDown</span><span class="p">);</span>
<span class="n">fbCheckEPS</span><span class="p">(</span><span class="n">stMotor</span><span class="o">:=</span><span class="n">M19</span><span class="p">,</span> <span class="n">fPosition</span><span class="o">:=</span> <span class="n">fSDS_RY</span><span class="p">,</span> <span class="n">aEPSLimits</span><span class="o">:=</span> <span class="n">aSDS_RY_EPS</span><span class="p">,</span> <span class="n">stForwardMotorEPS</span><span class="o">:=</span><span class="n">M19</span><span class="o">.</span><span class="n">stEPSForwardEnable</span><span class="p">,</span> <span class="n">stBackwardMotorEPS</span><span class="o">:=</span> <span class="n">M19</span><span class="o">.</span><span class="n">stEPSBackwardEnable</span><span class="p">,</span> <span class="n">bEPS_Override</span><span class="o">:=</span><span class="n">bEPS_Override</span><span class="p">);</span>

<span class="n">END_PROGRAM</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#fb-checkeps">FB_CheckEPS</a></p></li>
<li><p><a class="reference internal" href="#fb-resttimer">FB_RestTimer</a></p></li>
<li><p><a class="reference internal" href="#f-inrange">F_InRange</a></p></li>
<li><p><a class="reference internal" href="#st-epslimits">ST_EPSLimits</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="prg-sds-y-eps">
<h2>PRG_SDS_Y_EPS<a class="headerlink" href="#prg-sds-y-eps" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span>PROGRAM PRG_SDS_Y_EPS
VAR
    {attribute &#39;pytmc&#39; := &#39;pv: CRIX:SDS:MMS:Y:EPS&#39;}
    aSDS_Y_EPS              : ARRAY [1 .. 5] OF ST_EPSLimits;

    {attribute &#39;pytmc&#39; := &#39;pv: CRIX:SDS:MMS:Y:EPS:OVRD_MODE&#39;}
    bEPS_Override : BOOL := FALSE;

    {attribute &#39;pytmc&#39; := &#39;pv: CRIX:SDS:MMS:Y:EPS:OVRD_COUNTDOWN&#39;}
    tEPS_TimerCountDown : STRING := TIME_TO_STRING(T#0s);
    fbResetTimer : FB_RestTimer;

    bInit           : BOOL := TRUE;
    bFullRange      : BOOL;
    nIndex          : uint;
    nEPSIndex       : uint;

    fbEPS           : FB_EPS;;
    fbCheckEPS      : FB_CheckEPS;
END_VAR
// SDS Y EPS
IF bInit THEN
    // Set Inital Values
    aSDS_Y_EPS[1].fBwd_Limits := 20;
    aSDS_Y_EPS[1].fFwd_Limits := 45;

    aSDS_Y_EPS[2].fBwd_Limits := 37.5;
    aSDS_Y_EPS[2].fFwd_Limits := 38.5;

    aSDS_Y_EPS[3].fBwd_Limits := 30;
    aSDS_Y_EPS[3].fFwd_Limits := 38.5;

    aSDS_Y_EPS[4].fBwd_Limits := 30;
    aSDS_Y_EPS[4].fFwd_Limits := 38.5;

    aSDS_Y_EPS[5].fBwd_Limits := 30;
    aSDS_Y_EPS[5].fFwd_Limits := 45;


    bInit := FALSE;
END_IF

// Set EPS conditions
fbEPS(eps:= aSDS_Y_EPS[2].stEPS);
fbEPS.setMessage(&#39;SDS_Z_ENC in [-1,3.05]&#39;);
fbEPS.setBit(0, F_InRange(fSDS_Z_ENC, -1, 3.05));

fbEPS(eps:= aSDS_Y_EPS[3].stEPS);
fbEPS.setMessage(&#39;SDS_Z_ENC in [3.05, 3.4];SDS_RY in [215, 220]&#39;);
fbEPS.setBit(0, F_InRange(fSDS_Z_ENC, 3.05, 3.4));
fbEPS.setBit(1, F_InRange(fSDS_RY, 215, 220));

fbEPS(eps:= aSDS_Y_EPS[4].stEPS);
fbEPS.setMessage(&#39;SDS_Z_ENC in [3.05, 3.8];SDS_RY in [124, 215]&#39;);
fbEPS.setBit(0, F_InRange(fSDS_Z_ENC, 3.05, 3.8));
fbEPS.setBit(1, F_InRange(fSDS_RY, 124, 215));

fbEPS(eps:= aSDS_Y_EPS[5].stEPS);
fbEPS.setDescription(&#39;SDS_Z_ENC in [3.8, 4];(SDS_Y - RCC &lt;= 36&#39;);
fbEPS.setBit(0, F_InRange(fSDS_Z_ENC, 3.8, 4));
fbEPS.setBit(1, (fSDS_Y - fRCC_Y) &lt;= 36);

aSDS_Y_EPS[5].fBwd_Limits := 36 + fRCC_Y; // Magic 36?


bFullRange := (NOT aSDS_Y_EPS[2].stEPS.bEPS_OK) AND (NOT aSDS_Y_EPS[3].stEPS.bEPS_OK) AND(NOT aSDS_Y_EPS[4].stEPS.bEPS_OK) AND (NOT aSDS_Y_EPS[5].stEPS.bEPS_OK);
fbEPS(eps:= aSDS_Y_EPS[1].stEPS);
fbEPS.setDescription(&#39;Full Range&#39;);
fbEPS.setBit(0, bFullRange); // FULL RANGE


fbResetTimer(bInput:=bEPS_Override, tElapseTime:=tEPS_OVRD_RESET_TIME, tCountDown:=tEPS_TimerCountDown);
fbCheckEPS(stMotor:=M17, fPosition:=fSDS_Y, aEPSLimits:=aSDS_Y_EPS, stForwardMotorEPS:=M17.stEPSForwardEnable, stBackwardMotorEPS:= M17.stEPSBackwardEnable, bEPS_Override:=bEPS_Override);

END_PROGRAM
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#fb-checkeps">FB_CheckEPS</a></p></li>
<li><p><a class="reference internal" href="#fb-resttimer">FB_RestTimer</a></p></li>
<li><p><a class="reference internal" href="#f-inrange">F_InRange</a></p></li>
<li><p><a class="reference internal" href="#st-epslimits">ST_EPSLimits</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="prg-sds-zencoder-eps">
<h2>PRG_SDS_ZENCODER_EPS<a class="headerlink" href="#prg-sds-zencoder-eps" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">PROGRAM</span> <span class="n">PRG_SDS_ZENCODER_EPS</span>
<span class="n">VAR</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;pv: CRIX:SDS:MMS:ZENC:EPS&#39;</span><span class="p">}</span>
    <span class="n">aSDS_Z_ENC_EPS</span>  <span class="p">:</span> <span class="n">ARRAY</span> <span class="p">[</span><span class="mi">1</span> <span class="o">..</span> <span class="mi">5</span><span class="p">]</span> <span class="n">OF</span> <span class="n">ST_EPSLimits</span><span class="p">;</span>

    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;pv: CRIX:SDS:MMS:ZENC:EPS:OVRD_MODE&#39;</span><span class="p">}</span>
    <span class="n">bEPS_Override</span> <span class="p">:</span> <span class="n">BOOL</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>

    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;pv: CRIX:SDS:MMS:ZENC:EPS:OVRD_COUNTDOWN&#39;</span><span class="p">}</span>
    <span class="n">tEPS_TimerCountDown</span> <span class="p">:</span> <span class="n">STRING</span> <span class="o">:=</span> <span class="n">TIME_TO_STRING</span><span class="p">(</span><span class="n">T</span><span class="c1">#0s);</span>
    <span class="n">fbResetTimer</span> <span class="p">:</span> <span class="n">FB_RestTimer</span><span class="p">;</span>

    <span class="n">bInit</span>       <span class="p">:</span> <span class="n">BOOL</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
    <span class="n">bSDS_vert_transport_state</span> <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">bFullRange</span>      <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>
    <span class="n">bUnknownState</span>   <span class="p">:</span> <span class="n">BOOL</span><span class="p">;</span>

    <span class="n">fbEPS</span>           <span class="p">:</span> <span class="n">FB_EPS</span><span class="p">;</span>
    <span class="n">fbCheckEPS</span>      <span class="p">:</span> <span class="n">FB_CheckEPS</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">IF</span> <span class="n">bInit</span> <span class="n">THEN</span>

    <span class="n">aSDS_Z_ENC_EPS</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span><span class="o">.</span><span class="n">fBwd_Limits</span> <span class="o">:=</span> <span class="o">-</span><span class="mi">1</span><span class="p">;</span>
    <span class="n">aSDS_Z_ENC_EPS</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span><span class="o">.</span><span class="n">fFwd_Limits</span> <span class="o">:=</span> <span class="mf">3.4</span><span class="p">;</span>

    <span class="n">aSDS_Z_ENC_EPS</span><span class="p">[</span><span class="mi">2</span><span class="p">]</span><span class="o">.</span><span class="n">fBwd_Limits</span> <span class="o">:=</span> <span class="mf">3.05</span><span class="p">;</span>
    <span class="n">aSDS_Z_ENC_EPS</span><span class="p">[</span><span class="mi">2</span><span class="p">]</span><span class="o">.</span><span class="n">fFwd_Limits</span> <span class="o">:=</span> <span class="mf">3.4</span><span class="p">;</span>

    <span class="n">aSDS_Z_ENC_EPS</span><span class="p">[</span><span class="mi">3</span><span class="p">]</span><span class="o">.</span><span class="n">fBwd_Limits</span> <span class="o">:=</span> <span class="mf">3.05</span><span class="p">;</span>
    <span class="n">aSDS_Z_ENC_EPS</span><span class="p">[</span><span class="mi">3</span><span class="p">]</span><span class="o">.</span><span class="n">fFwd_Limits</span> <span class="o">:=</span> <span class="mf">3.4</span><span class="p">;</span>

    <span class="n">aSDS_Z_ENC_EPS</span><span class="p">[</span><span class="mi">4</span><span class="p">]</span><span class="o">.</span><span class="n">fBwd_Limits</span> <span class="o">:=</span> <span class="mf">3.05</span><span class="p">;</span>
    <span class="n">aSDS_Z_ENC_EPS</span><span class="p">[</span><span class="mi">4</span><span class="p">]</span><span class="o">.</span><span class="n">fFwd_Limits</span> <span class="o">:=</span> <span class="mi">4</span><span class="p">;</span>

    <span class="n">aSDS_Z_ENC_EPS</span><span class="p">[</span><span class="mi">5</span><span class="p">]</span><span class="o">.</span><span class="n">fBwd_Limits</span> <span class="o">:=</span> <span class="mf">3.8</span><span class="p">;</span>
    <span class="n">aSDS_Z_ENC_EPS</span><span class="p">[</span><span class="mi">5</span><span class="p">]</span><span class="o">.</span><span class="n">fFwd_Limits</span> <span class="o">:=</span> <span class="mi">4</span><span class="p">;</span>

    <span class="n">bInit</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
<span class="n">END_IF</span>


<span class="n">bSDS_vert_transport_state</span> <span class="o">:=</span> <span class="n">F_InRange</span><span class="p">(</span><span class="n">fSDS_Y</span><span class="p">,</span> <span class="mi">30</span><span class="p">,</span> <span class="mf">38.5</span><span class="p">)</span> <span class="n">AND</span> <span class="n">F_InRange</span><span class="p">(</span><span class="n">fSDS_RY</span><span class="p">,</span> <span class="mi">124</span><span class="p">,</span> <span class="mi">134</span><span class="p">)</span> <span class="n">AND</span> <span class="p">(</span><span class="n">fDPL_X</span> <span class="o">&lt;</span> <span class="mi">30</span><span class="p">)</span> <span class="n">AND</span> <span class="p">(</span><span class="n">fRCC_Y</span> <span class="o">&lt;</span> <span class="o">-</span><span class="mi">34</span><span class="p">);</span>

<span class="n">fbEPS</span><span class="p">(</span><span class="n">eps</span><span class="o">:=</span><span class="n">aSDS_Z_ENC_EPS</span><span class="p">[</span><span class="mi">1</span><span class="p">]</span><span class="o">.</span><span class="n">stEPS</span><span class="p">);</span>
<span class="n">fbEPS</span><span class="o">.</span><span class="n">setMessage</span><span class="p">(</span><span class="s1">&#39;SDS_RY in [215, 220];SDS_Y in [37.5, 38.5]&#39;</span><span class="p">);</span>
<span class="n">fbEPS</span><span class="o">.</span><span class="n">setBit</span><span class="p">(</span><span class="mi">0</span><span class="p">,</span> <span class="n">F_InRange</span><span class="p">(</span><span class="n">fSDS_RY</span><span class="p">,</span> <span class="mi">215</span><span class="p">,</span> <span class="mi">220</span><span class="p">));</span>
<span class="n">fbEPS</span><span class="o">.</span><span class="n">setBit</span><span class="p">(</span><span class="mi">1</span><span class="p">,</span> <span class="n">F_InRange</span><span class="p">(</span><span class="n">fSDS_Y</span><span class="p">,</span> <span class="mf">37.5</span><span class="p">,</span> <span class="mf">38.5</span><span class="p">));</span>

<span class="n">fbEPS</span><span class="p">(</span><span class="n">eps</span><span class="o">:=</span><span class="n">aSDS_Z_ENC_EPS</span><span class="p">[</span><span class="mi">2</span><span class="p">]</span><span class="o">.</span><span class="n">stEPS</span><span class="p">);</span>
<span class="n">fbEPS</span><span class="o">.</span><span class="n">setMessage</span><span class="p">(</span><span class="s1">&#39;SDS_RY in [134, 220];SDS_Y in [30, 38.5]&#39;</span><span class="p">);</span>
<span class="n">fbEPS</span><span class="o">.</span><span class="n">setBit</span><span class="p">(</span><span class="mi">0</span><span class="p">,</span> <span class="n">F_InRange</span><span class="p">(</span><span class="n">fSDS_RY</span><span class="p">,</span> <span class="mi">134</span><span class="p">,</span> <span class="mi">220</span><span class="p">));</span>
<span class="n">fbEPS</span><span class="o">.</span><span class="n">setBit</span><span class="p">(</span><span class="mi">1</span><span class="p">,</span> <span class="n">F_InRange</span><span class="p">(</span><span class="n">fSDS_Y</span><span class="p">,</span> <span class="mi">30</span><span class="p">,</span> <span class="mf">37.5</span><span class="p">));</span>

<span class="n">fbEPS</span><span class="p">(</span><span class="n">eps</span><span class="o">:=</span><span class="n">aSDS_Z_ENC_EPS</span><span class="p">[</span><span class="mi">3</span><span class="p">]</span><span class="o">.</span><span class="n">stEPS</span><span class="p">);</span>
<span class="n">fbEPS</span><span class="o">.</span><span class="n">setMessage</span><span class="p">(</span><span class="s1">&#39;SDS_RY in [124, 134];SDS_Z_ENC in [3.05, 3.45];Not SDS VERT. TRANS. State&#39;</span><span class="p">);</span>
<span class="n">fbEPS</span><span class="o">.</span><span class="n">setBit</span><span class="p">(</span><span class="mi">0</span><span class="p">,</span> <span class="n">F_InRange</span><span class="p">(</span><span class="n">fSDS_RY</span><span class="p">,</span> <span class="mi">124</span><span class="p">,</span> <span class="mi">134</span><span class="p">));</span>
<span class="n">fbEPS</span><span class="o">.</span><span class="n">setBit</span><span class="p">(</span><span class="mi">1</span><span class="p">,</span> <span class="n">F_InRange</span><span class="p">(</span><span class="n">fSDS_Z_ENC</span><span class="p">,</span> <span class="mf">3.05</span><span class="p">,</span> <span class="mf">3.45</span><span class="p">));</span>
<span class="n">fbEPS</span><span class="o">.</span><span class="n">setBit</span><span class="p">(</span><span class="mi">2</span><span class="p">,</span> <span class="n">NOT</span> <span class="n">bSDS_vert_transport_state</span><span class="p">);</span> <span class="o">//</span> <span class="n">NOT</span> <span class="n">INJECTOR</span> <span class="n">Vertical</span> <span class="n">Tansport</span> <span class="n">Condition</span>

<span class="n">fbEPS</span><span class="p">(</span><span class="n">eps</span><span class="o">:=</span><span class="n">aSDS_Z_ENC_EPS</span><span class="p">[</span><span class="mi">4</span><span class="p">]</span><span class="o">.</span><span class="n">stEPS</span><span class="p">);</span>
<span class="n">fbEPS</span><span class="o">.</span><span class="n">setMessage</span><span class="p">(</span><span class="s1">&#39;SDS_RY in [124, 134];SDS_Y in [30, 38.5];RCC_Y in [-38,-34];DPL_X in [10,30]&#39;</span><span class="p">);</span>
<span class="n">fbEPS</span><span class="o">.</span><span class="n">setBit</span><span class="p">(</span><span class="mi">0</span><span class="p">,</span> <span class="n">F_InRange</span><span class="p">(</span><span class="n">fSDS_RY</span><span class="p">,</span> <span class="mi">124</span><span class="p">,</span> <span class="mi">134</span><span class="p">));</span>
<span class="n">fbEPS</span><span class="o">.</span><span class="n">setBit</span><span class="p">(</span><span class="mi">1</span><span class="p">,</span> <span class="n">F_InRange</span><span class="p">(</span><span class="n">fSDS_Y</span><span class="p">,</span> <span class="mi">30</span><span class="p">,</span> <span class="mf">38.5</span><span class="p">));</span>
<span class="n">fbEPS</span><span class="o">.</span><span class="n">setBit</span><span class="p">(</span><span class="mi">2</span><span class="p">,</span> <span class="n">F_InRange</span><span class="p">(</span><span class="n">fRCC_Y</span><span class="p">,</span> <span class="o">-</span><span class="mi">38</span><span class="p">,</span> <span class="o">-</span><span class="mi">34</span><span class="p">));</span>
<span class="n">fbEPS</span><span class="o">.</span><span class="n">setBit</span><span class="p">(</span><span class="mi">3</span><span class="p">,</span> <span class="n">F_InRange</span><span class="p">(</span><span class="n">fDPL_X</span><span class="p">,</span> <span class="mi">10</span><span class="p">,</span> <span class="mi">30</span><span class="p">));</span>

<span class="n">fbEPS</span><span class="p">(</span><span class="n">eps</span><span class="o">:=</span><span class="n">aSDS_Z_ENC_EPS</span><span class="p">[</span><span class="mi">5</span><span class="p">]</span><span class="o">.</span><span class="n">stEPS</span><span class="p">);</span>
<span class="n">fbEPS</span><span class="o">.</span><span class="n">setMessage</span><span class="p">(</span><span class="s1">&#39;SDS_RY in [124, 134];SDS_Z_ENC in [3.75, 4]; NOT SDS VERT. TRANS. State&#39;</span><span class="p">);</span>
<span class="n">fbEPS</span><span class="o">.</span><span class="n">setBit</span><span class="p">(</span><span class="mi">0</span><span class="p">,</span> <span class="n">F_InRange</span><span class="p">(</span><span class="n">fSDS_RY</span><span class="p">,</span> <span class="mi">124</span><span class="p">,</span> <span class="mi">134</span><span class="p">));</span>
<span class="n">fbEPS</span><span class="o">.</span><span class="n">setBit</span><span class="p">(</span><span class="mi">1</span><span class="p">,</span> <span class="n">F_InRange</span><span class="p">(</span><span class="n">fSDS_Z_ENC</span><span class="p">,</span> <span class="mf">3.75</span><span class="p">,</span> <span class="mi">4</span><span class="p">));</span>
<span class="n">fbEPS</span><span class="o">.</span><span class="n">setBit</span><span class="p">(</span><span class="mi">2</span><span class="p">,</span> <span class="n">NOT</span> <span class="n">bSDS_vert_transport_state</span><span class="p">);</span> <span class="o">//</span> <span class="n">NOT</span> <span class="n">INJECTOR</span> <span class="n">Vertical</span> <span class="n">Transport</span> <span class="n">Condition</span>


<span class="n">fbResetTimer</span><span class="p">(</span><span class="n">bInput</span><span class="o">:=</span><span class="n">bEPS_Override</span><span class="p">,</span> <span class="n">tElapseTime</span><span class="o">:=</span><span class="n">tEPS_OVRD_RESET_TIME</span><span class="p">,</span> <span class="n">tCountDown</span><span class="o">:=</span><span class="n">tEPS_TimerCountDown</span><span class="p">);</span>
<span class="n">fbCheckEPS</span><span class="p">(</span><span class="n">stMotor</span><span class="o">:=</span><span class="n">M18</span><span class="p">,</span> <span class="n">fPosition</span><span class="o">:=</span><span class="n">fSDS_Z_ENC</span><span class="p">,</span> <span class="n">stForwardMotorEPS</span><span class="o">:=</span> <span class="n">M18</span><span class="o">.</span><span class="n">stEPSBackwardEnable</span><span class="p">,</span> <span class="n">stBackwardMotorEPS</span><span class="o">:=</span><span class="n">M18</span><span class="o">.</span><span class="n">stEPSForwardEnable</span><span class="p">,</span> <span class="n">aEPSLimits</span><span class="o">:=</span><span class="n">aSDS_Z_ENC_EPS</span><span class="p">,</span> <span class="n">bEPS_Override</span><span class="o">:=</span><span class="n">bEPS_Override</span><span class="p">);</span>

<span class="n">END_PROGRAM</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#fb-checkeps">FB_CheckEPS</a></p></li>
<li><p><a class="reference internal" href="#fb-resttimer">FB_RestTimer</a></p></li>
<li><p><a class="reference internal" href="#f-inrange">F_InRange</a></p></li>
<li><p><a class="reference internal" href="#st-epslimits">ST_EPSLimits</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="prg-sl2k2-scatter">
<h2>PRG_SL2K2_SCATTER<a class="headerlink" href="#prg-sl2k2-scatter" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">PROGRAM</span> <span class="n">PRG_SL2K2_SCATTER</span>
<span class="n">VAR</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
        <span class="n">pv</span><span class="p">:</span> <span class="n">SL2K2</span><span class="p">:</span><span class="n">SCATTER</span>
        <span class="n">io</span><span class="p">:</span> <span class="n">io</span>
    <span class="s1">&#39;}</span>
    <span class="n">fbSL2K2</span><span class="p">:</span> <span class="n">FB_SLITS</span><span class="p">;</span>
    <span class="o">//</span><span class="n">GET</span> <span class="n">PMPS</span> <span class="n">Move</span> <span class="n">Ok</span> <span class="n">bit</span>
    <span class="o">//</span> <span class="n">Default</span> <span class="kc">True</span> <span class="n">until</span> <span class="n">it</span> <span class="ow">is</span> <span class="n">properly</span> <span class="n">linked</span> <span class="n">to</span> <span class="n">PMPS</span> <span class="n">bit</span>
    <span class="n">bMoveOk</span><span class="p">:</span><span class="n">BOOL</span> <span class="o">:=</span><span class="n">TRUE</span><span class="p">;</span>
    <span class="p">{</span><span class="n">attribute</span> <span class="s1">&#39;pytmc&#39;</span> <span class="o">:=</span> <span class="s1">&#39;</span>
    <span class="n">pv</span><span class="p">:</span> <span class="n">SL2K2</span><span class="p">:</span><span class="n">SCATTER</span><span class="p">:</span><span class="n">GO</span><span class="p">;</span>
    <span class="n">io</span><span class="p">:</span> <span class="n">io</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ZNAM</span> <span class="kc">False</span><span class="p">;</span>
    <span class="n">field</span><span class="p">:</span> <span class="n">ONAM</span> <span class="kc">True</span><span class="p">;</span>
    <span class="s1">&#39;}</span>
    <span class="n">bExecuteMotion</span> <span class="p">:</span><span class="n">BOOL</span> <span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>
    <span class="n">bTest</span><span class="p">:</span><span class="n">BOOL</span><span class="o">:=</span><span class="n">FALSE</span><span class="p">;</span>
    <span class="o">//</span><span class="k">for</span> <span class="n">testing</span> <span class="n">purposes</span> <span class="n">only</span><span class="o">.</span> <span class="n">comment</span><span class="o">-</span><span class="n">out</span><span class="o">/</span><span class="n">delete</span> <span class="n">once</span> <span class="n">done</span><span class="o">.</span>
    <span class="n">mcPower</span> <span class="p">:</span> <span class="n">ARRAY</span> <span class="p">[</span><span class="mf">1..4</span><span class="p">]</span> <span class="n">OF</span> <span class="n">MC_POWER</span><span class="p">;</span>


    <span class="p">(</span><span class="o">*</span><span class="n">Offsets</span><span class="o">*</span><span class="p">)</span>
    <span class="p">(</span><span class="o">*</span> <span class="n">Absolute</span> <span class="n">encoder</span> <span class="n">value</span> <span class="n">at</span> <span class="n">the</span> <span class="n">HLS</span> <span class="o">+</span> <span class="n">Absolure</span> <span class="n">eoncoder</span> <span class="n">value</span> <span class="n">at</span> <span class="n">the</span> <span class="n">centered</span> <span class="n">beam</span> <span class="o">*</span><span class="p">)</span>
    <span class="n">rEncoderOffsetTop</span><span class="p">:</span> <span class="n">REAL</span> <span class="o">:=</span> <span class="o">-</span><span class="mi">15</span><span class="p">;</span> <span class="p">(</span><span class="o">*</span> <span class="mi">0</span><span class="o">+</span><span class="p">(</span><span class="o">-</span><span class="mi">15</span><span class="p">)</span><span class="o">*</span><span class="p">)</span>
    <span class="n">rEncoderOffsetBottom</span><span class="p">:</span> <span class="n">REAL</span> <span class="o">:=</span> <span class="o">-</span><span class="mi">15</span><span class="p">;</span> <span class="p">(</span><span class="o">*</span> <span class="mi">0</span><span class="o">+</span><span class="p">(</span><span class="o">-</span><span class="mi">15</span><span class="p">)</span><span class="o">*</span><span class="p">)</span>
    <span class="n">rEncoderOffsetNorth</span><span class="p">:</span> <span class="n">REAL</span> <span class="o">:=</span> <span class="o">-</span><span class="mi">15</span><span class="p">;(</span><span class="o">*</span> <span class="mi">0</span><span class="o">+</span><span class="p">(</span><span class="o">-</span><span class="mi">15</span><span class="p">)</span><span class="o">*</span><span class="p">)</span>
    <span class="n">rEncoderOffsetSouth</span><span class="p">:</span> <span class="n">REAL</span> <span class="o">:=</span> <span class="o">-</span><span class="mi">15</span><span class="p">;(</span><span class="o">*</span> <span class="mi">0</span><span class="o">+</span><span class="p">(</span><span class="o">-</span><span class="mi">15</span><span class="p">)</span><span class="o">*</span><span class="p">)</span>

<span class="n">END_VAR</span>
<span class="n">fbSL2K2</span><span class="o">.</span><span class="n">bMoveOk</span> <span class="o">:=</span> <span class="n">bMoveOk</span><span class="p">;</span>

<span class="o">//</span><span class="k">for</span> <span class="n">testing</span> <span class="n">purposes</span> <span class="n">only</span><span class="o">.</span> <span class="n">comment</span><span class="o">-</span><span class="n">out</span><span class="o">/</span><span class="n">delete</span> <span class="n">once</span> <span class="n">done</span><span class="o">.</span>
<span class="n">If</span> <span class="p">(</span><span class="n">bTest</span><span class="p">)</span> <span class="n">THEN</span>
<span class="n">mcPower</span><span class="p">[</span><span class="mi">1</span><span class="p">](</span><span class="n">axis</span><span class="o">:=</span><span class="n">Main</span><span class="o">.</span><span class="n">M50</span><span class="o">.</span><span class="n">Axis</span><span class="p">,</span> <span class="n">Enable</span><span class="o">:=</span><span class="n">bTest</span><span class="p">,</span> <span class="n">enable_positive</span><span class="o">:=</span><span class="n">Main</span><span class="o">.</span><span class="n">M50</span><span class="o">.</span><span class="n">bLimitForwardEnable</span><span class="p">,</span> <span class="n">enable_negative</span><span class="o">:=</span><span class="n">Main</span><span class="o">.</span><span class="n">M50</span><span class="o">.</span><span class="n">bLimitBackwardEnable</span><span class="p">);</span>
<span class="n">mcPower</span><span class="p">[</span><span class="mi">2</span><span class="p">](</span><span class="n">axis</span><span class="o">:=</span><span class="n">Main</span><span class="o">.</span><span class="n">M51</span><span class="o">.</span><span class="n">Axis</span><span class="p">,</span> <span class="n">Enable</span><span class="o">:=</span><span class="n">bTest</span><span class="p">,</span> <span class="n">enable_positive</span><span class="o">:=</span><span class="n">Main</span><span class="o">.</span><span class="n">M51</span><span class="o">.</span><span class="n">bLimitForwardEnable</span><span class="p">,</span> <span class="n">enable_negative</span><span class="o">:=</span><span class="n">Main</span><span class="o">.</span><span class="n">M51</span><span class="o">.</span><span class="n">bLimitBackwardEnable</span><span class="p">);</span>
<span class="n">mcPower</span><span class="p">[</span><span class="mi">3</span><span class="p">](</span><span class="n">axis</span><span class="o">:=</span><span class="n">Main</span><span class="o">.</span><span class="n">M52</span><span class="o">.</span><span class="n">Axis</span><span class="p">,</span> <span class="n">Enable</span><span class="o">:=</span><span class="n">bTest</span><span class="p">,</span> <span class="n">enable_positive</span><span class="o">:=</span><span class="n">Main</span><span class="o">.</span><span class="n">M52</span><span class="o">.</span><span class="n">bLimitForwardEnable</span><span class="p">,</span> <span class="n">enable_negative</span><span class="o">:=</span><span class="n">Main</span><span class="o">.</span><span class="n">M52</span><span class="o">.</span><span class="n">bLimitBackwardEnable</span><span class="p">);</span>
<span class="n">mcPower</span><span class="p">[</span><span class="mi">4</span><span class="p">](</span><span class="n">axis</span><span class="o">:=</span><span class="n">Main</span><span class="o">.</span><span class="n">M53</span><span class="o">.</span><span class="n">Axis</span><span class="p">,</span> <span class="n">Enable</span><span class="o">:=</span><span class="n">bTest</span><span class="p">,</span> <span class="n">enable_positive</span><span class="o">:=</span><span class="n">Main</span><span class="o">.</span><span class="n">M53</span><span class="o">.</span><span class="n">bLimitForwardEnable</span><span class="p">,</span> <span class="n">enable_negative</span><span class="o">:=</span><span class="n">Main</span><span class="o">.</span><span class="n">M53</span><span class="o">.</span><span class="n">bLimitBackwardEnable</span><span class="p">);</span>
<span class="n">ELSE</span>

<span class="o">//</span><span class="n">Homing</span> <span class="n">routine</span> <span class="n">parameters</span>
<span class="n">Main</span><span class="o">.</span><span class="n">M51</span><span class="o">.</span><span class="n">fHomePosition</span><span class="o">:=</span> <span class="mi">0</span><span class="p">;</span>
<span class="n">Main</span><span class="o">.</span><span class="n">M50</span><span class="o">.</span><span class="n">fHomePosition</span><span class="o">:=</span> <span class="o">-</span><span class="mf">30.6</span><span class="p">;</span>
<span class="n">Main</span><span class="o">.</span><span class="n">M52</span><span class="o">.</span><span class="n">fHomePosition</span><span class="o">:=</span> <span class="mi">0</span><span class="p">;</span>
<span class="n">Main</span><span class="o">.</span><span class="n">M53</span><span class="o">.</span><span class="n">fHomePosition</span><span class="o">:=</span> <span class="o">-</span><span class="mf">30.51</span><span class="p">;</span>

<span class="n">Main</span><span class="o">.</span><span class="n">M51</span><span class="o">.</span><span class="n">nHomingMode</span> <span class="o">:=</span> <span class="n">ENUM_EpicsHomeCmd</span><span class="o">.</span><span class="n">HIGH_LIMIT</span><span class="p">;</span>
<span class="n">Main</span><span class="o">.</span><span class="n">M50</span><span class="o">.</span><span class="n">nHomingMode</span> <span class="o">:=</span> <span class="n">ENUM_EpicsHomeCmd</span><span class="o">.</span><span class="n">LOW_LIMIT</span><span class="p">;</span>
<span class="n">Main</span><span class="o">.</span><span class="n">M52</span><span class="o">.</span><span class="n">nHomingMode</span> <span class="o">:=</span> <span class="n">ENUM_EpicsHomeCmd</span><span class="o">.</span><span class="n">HIGH_LIMIT</span><span class="p">;</span>
<span class="n">Main</span><span class="o">.</span><span class="n">M53</span><span class="o">.</span><span class="n">nHomingMode</span> <span class="o">:=</span> <span class="n">ENUM_EpicsHomeCmd</span><span class="o">.</span><span class="n">LOW_LIMIT</span><span class="p">;</span>


<span class="n">fbSL2K2</span><span class="o">.</span><span class="n">rEncoderOffsetTop</span> <span class="o">:=</span> <span class="n">rEncoderOffsetTop</span><span class="p">;</span>
<span class="n">fbSL2K2</span><span class="o">.</span><span class="n">rEncoderOffsetBottom</span> <span class="o">:=</span> <span class="n">rEncoderOffsetBottom</span><span class="p">;</span>
<span class="n">fbSL2K2</span><span class="o">.</span><span class="n">rEncoderOffsetNorth</span> <span class="o">:=</span> <span class="n">rEncoderOffsetNorth</span><span class="p">;</span>
<span class="n">fbSL2K2</span><span class="o">.</span><span class="n">rEncoderOffsetSouth</span> <span class="o">:=</span> <span class="n">rEncoderOffsetSouth</span><span class="p">;</span>

<span class="n">fbSL2K2</span><span class="p">(</span><span class="n">stTopBlade</span><span class="o">:=</span>  <span class="n">Main</span><span class="o">.</span><span class="n">M51</span><span class="p">,</span>
        <span class="n">stBottomBlade</span><span class="o">:=</span> <span class="n">Main</span><span class="o">.</span><span class="n">M50</span><span class="p">,</span>
        <span class="n">stNorthBlade</span><span class="o">:=</span>  <span class="n">Main</span><span class="o">.</span><span class="n">M52</span><span class="p">,</span>
        <span class="n">stSouthBlade</span><span class="o">:=</span>  <span class="n">Main</span><span class="o">.</span><span class="n">M53</span><span class="p">,</span>
        <span class="n">bExecuteMotion</span><span class="o">:=</span><span class="n">bExecuteMotion</span><span class="p">,</span>
        <span class="n">io_fbFFHWO</span> <span class="o">:=</span> <span class="n">GVL_PMPS</span><span class="o">.</span><span class="n">g_FastFaultOutput2</span><span class="p">,</span>
        <span class="n">fbArbiter</span> <span class="o">:=</span> <span class="n">GVL_PMPS</span><span class="o">.</span><span class="n">fbArbiter1</span><span class="p">);</span>

<span class="o">//</span><span class="n">fbSL2K2</span><span class="o">.</span><span class="n">M_CheckPMPS</span><span class="p">(</span><span class="mi">2</span><span class="p">);</span>



<span class="n">END_IF</span>

<span class="n">END_PROGRAM</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#fb-slits">FB_SLITS</a></p></li>
<li><p><a class="reference internal" href="#gvl-pmps">GVL_PMPS</a></p></li>
<li><p><a class="reference internal" href="#main">Main</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="prg-test-adjacentstates">
<h2>PRG_Test_AdjacentStates<a class="headerlink" href="#prg-test-adjacentstates" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">PROGRAM</span> <span class="n">PRG_Test_AdjacentStates</span>
<span class="n">VAR</span>
    <span class="n">arrDPTransitions</span> <span class="p">:</span> <span class="n">ARRAY</span> <span class="p">[</span><span class="mf">0..9</span><span class="p">,</span> <span class="mf">1..9</span><span class="p">]</span> <span class="n">OF</span> <span class="n">BOOL</span> <span class="o">:=</span>
    <span class="o">//</span><span class="n">Park</span>  <span class="n">Up</span>     <span class="n">Center</span> <span class="n">Pinh</span><span class="o">.</span>  <span class="n">Diode</span>  <span class="n">Yag1</span>   <span class="n">Yag2</span>   <span class="n">Yag3</span>   <span class="n">Knife</span>
    <span class="p">[</span><span class="n">FALSE</span><span class="p">,</span> <span class="n">FALSE</span><span class="p">,</span> <span class="n">FALSE</span><span class="p">,</span> <span class="n">FALSE</span><span class="p">,</span> <span class="n">FALSE</span><span class="p">,</span> <span class="n">FALSE</span><span class="p">,</span> <span class="n">FALSE</span><span class="p">,</span> <span class="n">FALSE</span><span class="p">,</span> <span class="n">FALSE</span><span class="p">,</span> <span class="o">//</span> <span class="n">Unknown</span> <span class="p">(</span><span class="n">This</span> <span class="n">should</span> <span class="n">always</span> <span class="n">be</span> <span class="n">included</span><span class="p">)</span>
     <span class="n">TRUE</span><span class="p">,</span>  <span class="n">TRUE</span><span class="p">,</span>  <span class="n">FALSE</span><span class="p">,</span> <span class="n">FALSE</span><span class="p">,</span> <span class="n">FALSE</span><span class="p">,</span> <span class="n">FALSE</span><span class="p">,</span> <span class="n">FALSE</span><span class="p">,</span> <span class="n">FALSE</span><span class="p">,</span> <span class="n">FALSE</span><span class="p">,</span> <span class="o">//</span> <span class="n">Park</span>
     <span class="n">TRUE</span><span class="p">,</span>  <span class="n">TRUE</span><span class="p">,</span>  <span class="n">TRUE</span><span class="p">,</span>  <span class="n">FALSE</span><span class="p">,</span> <span class="n">FALSE</span><span class="p">,</span> <span class="n">FALSE</span><span class="p">,</span> <span class="n">FALSE</span><span class="p">,</span> <span class="n">FALSE</span><span class="p">,</span> <span class="n">FALSE</span><span class="p">,</span> <span class="o">//</span> <span class="n">Up</span>
     <span class="n">TRUE</span><span class="p">,</span>  <span class="n">TRUE</span><span class="p">,</span>  <span class="n">TRUE</span><span class="p">,</span>  <span class="n">TRUE</span><span class="p">,</span>  <span class="n">TRUE</span><span class="p">,</span>  <span class="n">TRUE</span><span class="p">,</span>  <span class="n">TRUE</span><span class="p">,</span>  <span class="n">TRUE</span><span class="p">,</span>  <span class="n">TRUE</span><span class="p">,</span>  <span class="o">//</span> <span class="n">Center</span>
     <span class="n">FALSE</span><span class="p">,</span> <span class="n">FALSE</span><span class="p">,</span> <span class="n">TRUE</span><span class="p">,</span>  <span class="n">TRUE</span><span class="p">,</span>  <span class="n">TRUE</span><span class="p">,</span>  <span class="n">TRUE</span><span class="p">,</span>  <span class="n">TRUE</span><span class="p">,</span>  <span class="n">TRUE</span><span class="p">,</span>  <span class="n">TRUE</span><span class="p">,</span>  <span class="o">//</span> <span class="n">Pinhole</span>
     <span class="n">FALSE</span><span class="p">,</span> <span class="n">FALSE</span><span class="p">,</span> <span class="n">TRUE</span><span class="p">,</span>  <span class="n">TRUE</span><span class="p">,</span>  <span class="n">TRUE</span><span class="p">,</span>  <span class="n">TRUE</span><span class="p">,</span>  <span class="n">TRUE</span><span class="p">,</span>  <span class="n">TRUE</span><span class="p">,</span>  <span class="n">TRUE</span><span class="p">,</span>  <span class="o">//</span> <span class="n">Diode</span>
     <span class="n">FALSE</span><span class="p">,</span> <span class="n">FALSE</span><span class="p">,</span> <span class="n">TRUE</span><span class="p">,</span>  <span class="n">TRUE</span><span class="p">,</span>  <span class="n">TRUE</span><span class="p">,</span>  <span class="n">TRUE</span><span class="p">,</span>  <span class="n">TRUE</span><span class="p">,</span>  <span class="n">TRUE</span><span class="p">,</span>  <span class="n">TRUE</span><span class="p">,</span>  <span class="o">//</span> <span class="n">Yag1</span>
     <span class="n">FALSE</span><span class="p">,</span> <span class="n">FALSE</span><span class="p">,</span> <span class="n">TRUE</span><span class="p">,</span>  <span class="n">TRUE</span><span class="p">,</span>  <span class="n">TRUE</span><span class="p">,</span>  <span class="n">TRUE</span><span class="p">,</span>  <span class="n">TRUE</span><span class="p">,</span>  <span class="n">TRUE</span><span class="p">,</span>  <span class="n">TRUE</span><span class="p">,</span>  <span class="o">//</span> <span class="n">Yag2</span>
     <span class="n">FALSE</span><span class="p">,</span> <span class="n">FALSE</span><span class="p">,</span> <span class="n">TRUE</span><span class="p">,</span>  <span class="n">TRUE</span><span class="p">,</span>  <span class="n">TRUE</span><span class="p">,</span>  <span class="n">TRUE</span><span class="p">,</span>  <span class="n">TRUE</span><span class="p">,</span>  <span class="n">TRUE</span><span class="p">,</span>  <span class="n">TRUE</span><span class="p">,</span>  <span class="o">//</span> <span class="n">Yag3</span>
     <span class="n">FALSE</span><span class="p">,</span> <span class="n">FALSE</span><span class="p">,</span> <span class="n">TRUE</span><span class="p">,</span>  <span class="n">TRUE</span><span class="p">,</span>  <span class="n">TRUE</span><span class="p">,</span>  <span class="n">TRUE</span><span class="p">,</span>  <span class="n">TRUE</span><span class="p">,</span>  <span class="n">TRUE</span><span class="p">,</span>  <span class="n">TRUE</span><span class="p">];</span> <span class="o">//</span> <span class="n">Knife</span>

     <span class="n">arrAdjStates</span> <span class="p">:</span> <span class="n">ARRAY</span> <span class="p">[</span><span class="mf">1..9</span><span class="p">]</span> <span class="n">OF</span> <span class="n">ST_BFSAssemblyState</span><span class="p">;</span>

     <span class="n">nStates</span> <span class="p">:</span> <span class="n">DINT</span> <span class="o">:=</span> <span class="mi">9</span><span class="p">;</span>
     <span class="n">iRootState</span> <span class="p">:</span> <span class="n">DINT</span> <span class="o">:=</span> <span class="mi">8</span><span class="p">;</span>

     <span class="n">fbAdjacent</span> <span class="p">:</span> <span class="n">FB_AdjacentStates</span><span class="p">;</span>

     <span class="n">nAdjacentStates</span> <span class="p">:</span> <span class="n">DINT</span><span class="p">;</span>
<span class="n">END_VAR</span>
<span class="n">fbAdjacent</span><span class="p">(</span><span class="n">arrTransitionMatrix</span><span class="o">:=</span><span class="n">arrDPTransitions</span><span class="p">,</span>
           <span class="n">arrAdjacentStates</span><span class="o">:=</span><span class="n">arrAdjStates</span><span class="p">,</span>
           <span class="n">arrStates</span><span class="o">:=</span><span class="n">arrDPStates</span><span class="p">,</span>
           <span class="n">iRootState</span><span class="o">:=</span><span class="n">iRootState</span><span class="p">,</span>
           <span class="n">nAdjacentStates</span><span class="o">=&gt;</span><span class="n">nAdjacentStates</span><span class="p">);</span>

<span class="n">END_PROGRAM</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#fb-adjacentstates">FB_AdjacentStates</a></p></li>
<li><p><a class="reference internal" href="#st-bfsassemblystate">ST_BFSAssemblyState</a></p></li>
</ul>
</dd>
</dl>
</section>
<section id="prg-vls">
<h2>PRG_VLS<a class="headerlink" href="#prg-vls" title="Link to this heading"></a></h2>
<div class="highlight-default notranslate"><div class="highlight"><pre><span></span><span class="n">PROGRAM</span> <span class="n">PRG_VLS</span>
<span class="n">VAR</span>
    <span class="n">fbVLS_SLITS_TOP</span> <span class="p">:</span> <span class="n">FB_MotionStage</span><span class="p">;</span>
    <span class="n">fbVLS_SLITS_BOTTOM</span> <span class="p">:</span> <span class="n">FB_MotionStage</span><span class="p">;</span>
    <span class="n">fbVLS_SLITS_RIGHT</span> <span class="p">:</span> <span class="n">FB_MotionStage</span><span class="p">;</span>
    <span class="n">fbVLS_SLITS_LEFT</span><span class="p">:</span> <span class="n">FB_MotionStage</span><span class="p">;</span>
    <span class="n">fbVLS_Mirror_P</span> <span class="p">:</span> <span class="n">FB_MotionStage</span><span class="p">;</span>
    <span class="n">fbVLS_Grating_P</span> <span class="p">:</span> <span class="n">FB_MotionStage</span><span class="p">;</span>
    <span class="n">fbVLS_CAM_P</span> <span class="p">:</span> <span class="n">FB_MotionStage</span><span class="p">;</span>
    <span class="n">fbVLS_CAM_D</span> <span class="p">:</span> <span class="n">FB_MotionStage</span><span class="p">;</span>

    <span class="n">bInit</span> <span class="p">:</span><span class="n">BOOL</span><span class="o">:=</span><span class="n">TRUE</span><span class="p">;</span>


    <span class="n">rGrating_Pitch</span> <span class="p">:</span><span class="n">LREAL</span><span class="p">;</span>
    <span class="n">rMirror_Pitch</span> <span class="p">:</span><span class="n">LREAL</span><span class="p">;</span>

<span class="n">END_VAR</span>
<span class="n">IF</span> <span class="p">(</span> <span class="n">bInit</span><span class="p">)</span> <span class="n">THEN</span>
    <span class="n">bInit</span> <span class="o">:=</span> <span class="n">FALSE</span><span class="p">;</span>
    <span class="o">//</span><span class="n">SLITS</span>
    <span class="n">Main</span><span class="o">.</span><span class="n">M40</span><span class="o">.</span><span class="n">bHardwareEnable</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
    <span class="n">Main</span><span class="o">.</span><span class="n">M40</span><span class="o">.</span><span class="n">bPowerSelf</span> <span class="o">:=</span><span class="n">TRUE</span><span class="p">;</span>
    <span class="n">Main</span><span class="o">.</span><span class="n">M40</span><span class="o">.</span><span class="n">nBrakeMode</span> <span class="o">:=</span> <span class="n">ENUM_StageBrakeMode</span><span class="o">.</span><span class="n">NO_BRAKE</span><span class="p">;</span>
    <span class="n">Main</span><span class="o">.</span><span class="n">M40</span><span class="o">.</span><span class="n">nEnableMode</span> <span class="o">:=</span> <span class="n">ENUM_StageEnableMode</span><span class="o">.</span><span class="n">DURING_MOTION</span><span class="p">;</span>
    <span class="n">Main</span><span class="o">.</span><span class="n">M41</span><span class="o">.</span><span class="n">bHardwareEnable</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
    <span class="n">Main</span><span class="o">.</span><span class="n">M41</span><span class="o">.</span><span class="n">bPowerSelf</span> <span class="o">:=</span><span class="n">TRUE</span><span class="p">;</span>
    <span class="n">Main</span><span class="o">.</span><span class="n">M41</span><span class="o">.</span><span class="n">nBrakeMode</span> <span class="o">:=</span> <span class="n">ENUM_StageBrakeMode</span><span class="o">.</span><span class="n">NO_BRAKE</span><span class="p">;</span>
    <span class="n">Main</span><span class="o">.</span><span class="n">M41</span><span class="o">.</span><span class="n">nEnableMode</span> <span class="o">:=</span> <span class="n">ENUM_StageEnableMode</span><span class="o">.</span><span class="n">DURING_MOTION</span><span class="p">;</span>
    <span class="n">Main</span><span class="o">.</span><span class="n">M42</span><span class="o">.</span><span class="n">bHardwareEnable</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
    <span class="n">Main</span><span class="o">.</span><span class="n">M42</span><span class="o">.</span><span class="n">bPowerSelf</span> <span class="o">:=</span><span class="n">TRUE</span><span class="p">;</span>
    <span class="n">Main</span><span class="o">.</span><span class="n">M42</span><span class="o">.</span><span class="n">nBrakeMode</span> <span class="o">:=</span> <span class="n">ENUM_StageBrakeMode</span><span class="o">.</span><span class="n">NO_BRAKE</span><span class="p">;</span>
    <span class="n">Main</span><span class="o">.</span><span class="n">M42</span><span class="o">.</span><span class="n">nEnableMode</span> <span class="o">:=</span> <span class="n">ENUM_StageEnableMode</span><span class="o">.</span><span class="n">DURING_MOTION</span><span class="p">;</span>
    <span class="n">Main</span><span class="o">.</span><span class="n">M43</span><span class="o">.</span><span class="n">bHardwareEnable</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
    <span class="n">Main</span><span class="o">.</span><span class="n">M43</span><span class="o">.</span><span class="n">bPowerSelf</span> <span class="o">:=</span><span class="n">TRUE</span><span class="p">;</span>
    <span class="n">Main</span><span class="o">.</span><span class="n">M43</span><span class="o">.</span><span class="n">nBrakeMode</span> <span class="o">:=</span> <span class="n">ENUM_StageBrakeMode</span><span class="o">.</span><span class="n">NO_BRAKE</span><span class="p">;</span>
    <span class="n">Main</span><span class="o">.</span><span class="n">M43</span><span class="o">.</span><span class="n">nEnableMode</span> <span class="o">:=</span> <span class="n">ENUM_StageEnableMode</span><span class="o">.</span><span class="n">DURING_MOTION</span><span class="p">;</span>

    <span class="o">//</span><span class="n">Homing</span> <span class="n">routine</span> <span class="n">parameters</span>
    <span class="n">Main</span><span class="o">.</span><span class="n">M40</span><span class="o">.</span><span class="n">fHomePosition</span><span class="o">:=</span> <span class="mi">0</span><span class="p">;</span>
    <span class="n">Main</span><span class="o">.</span><span class="n">M40</span><span class="o">.</span><span class="n">nHomingMode</span> <span class="o">:=</span> <span class="n">ENUM_EpicsHomeCmd</span><span class="o">.</span><span class="n">LOW_LIMIT</span><span class="p">;</span>
    <span class="n">Main</span><span class="o">.</span><span class="n">M41</span><span class="o">.</span><span class="n">fHomePosition</span><span class="o">:=</span> <span class="mi">0</span><span class="p">;</span>
    <span class="n">Main</span><span class="o">.</span><span class="n">M41</span><span class="o">.</span><span class="n">nHomingMode</span> <span class="o">:=</span> <span class="n">ENUM_EpicsHomeCmd</span><span class="o">.</span><span class="n">LOW_LIMIT</span><span class="p">;</span>
    <span class="n">Main</span><span class="o">.</span><span class="n">M42</span><span class="o">.</span><span class="n">fHomePosition</span><span class="o">:=</span> <span class="mi">0</span><span class="p">;</span>
    <span class="n">Main</span><span class="o">.</span><span class="n">M42</span><span class="o">.</span><span class="n">nHomingMode</span> <span class="o">:=</span> <span class="n">ENUM_EpicsHomeCmd</span><span class="o">.</span><span class="n">LOW_LIMIT</span><span class="p">;</span>
    <span class="n">Main</span><span class="o">.</span><span class="n">M43</span><span class="o">.</span><span class="n">fHomePosition</span><span class="o">:=</span> <span class="mi">0</span><span class="p">;</span>
    <span class="n">Main</span><span class="o">.</span><span class="n">M43</span><span class="o">.</span><span class="n">nHomingMode</span> <span class="o">:=</span> <span class="n">ENUM_EpicsHomeCmd</span><span class="o">.</span><span class="n">LOW_LIMIT</span><span class="p">;</span>

    <span class="o">//</span><span class="n">Focusing</span> <span class="n">Mirror</span> <span class="n">Pitch</span>
    <span class="n">Main</span><span class="o">.</span><span class="n">M44</span><span class="o">.</span><span class="n">bHardwareEnable</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
    <span class="n">Main</span><span class="o">.</span><span class="n">M44</span><span class="o">.</span><span class="n">bPowerSelf</span> <span class="o">:=</span><span class="n">TRUE</span><span class="p">;</span>
    <span class="n">Main</span><span class="o">.</span><span class="n">M44</span><span class="o">.</span><span class="n">nBrakeMode</span> <span class="o">:=</span> <span class="n">ENUM_StageBrakeMode</span><span class="o">.</span><span class="n">NO_BRAKE</span><span class="p">;</span>
    <span class="n">Main</span><span class="o">.</span><span class="n">M44</span><span class="o">.</span><span class="n">nEnableMode</span> <span class="o">:=</span> <span class="n">ENUM_StageEnableMode</span><span class="o">.</span><span class="n">DURING_MOTION</span><span class="p">;</span>
    <span class="o">//</span><span class="n">Homing</span> <span class="n">routine</span> <span class="n">parameters</span>
    <span class="n">Main</span><span class="o">.</span><span class="n">M44</span><span class="o">.</span><span class="n">fHomePosition</span><span class="o">:=</span> <span class="o">-</span><span class="mf">3.473</span><span class="p">;</span>
    <span class="n">Main</span><span class="o">.</span><span class="n">M44</span><span class="o">.</span><span class="n">nHomingMode</span> <span class="o">:=</span> <span class="n">ENUM_EpicsHomeCmd</span><span class="o">.</span><span class="n">LOW_LIMIT</span><span class="p">;</span>

    <span class="o">//</span><span class="n">Grating</span> <span class="n">Pitch</span>
    <span class="n">Main</span><span class="o">.</span><span class="n">M45</span><span class="o">.</span><span class="n">bHardwareEnable</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
    <span class="n">Main</span><span class="o">.</span><span class="n">M45</span><span class="o">.</span><span class="n">bPowerSelf</span> <span class="o">:=</span><span class="n">TRUE</span><span class="p">;</span>
    <span class="n">Main</span><span class="o">.</span><span class="n">M45</span><span class="o">.</span><span class="n">nBrakeMode</span> <span class="o">:=</span> <span class="n">ENUM_StageBrakeMode</span><span class="o">.</span><span class="n">NO_BRAKE</span><span class="p">;</span>
    <span class="n">Main</span><span class="o">.</span><span class="n">M45</span><span class="o">.</span><span class="n">nEnableMode</span> <span class="o">:=</span> <span class="n">ENUM_StageEnableMode</span><span class="o">.</span><span class="n">DURING_MOTION</span><span class="p">;</span>
    <span class="o">//</span><span class="n">Homing</span> <span class="n">routine</span> <span class="n">parameters</span>
    <span class="n">Main</span><span class="o">.</span><span class="n">M45</span><span class="o">.</span><span class="n">fHomePosition</span><span class="o">:=</span> <span class="o">-</span><span class="mf">1.74</span><span class="p">;</span>
    <span class="n">Main</span><span class="o">.</span><span class="n">M45</span><span class="o">.</span><span class="n">nHomingMode</span> <span class="o">:=</span> <span class="n">ENUM_EpicsHomeCmd</span><span class="o">.</span><span class="n">LOW_LIMIT</span><span class="p">;</span>

    <span class="o">//</span><span class="n">Cam</span>
    <span class="n">Main</span><span class="o">.</span><span class="n">M46</span><span class="o">.</span><span class="n">bHardwareEnable</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
    <span class="n">Main</span><span class="o">.</span><span class="n">M46</span><span class="o">.</span><span class="n">bPowerSelf</span> <span class="o">:=</span><span class="n">TRUE</span><span class="p">;</span>
    <span class="n">Main</span><span class="o">.</span><span class="n">M46</span><span class="o">.</span><span class="n">nBrakeMode</span> <span class="o">:=</span> <span class="n">ENUM_StageBrakeMode</span><span class="o">.</span><span class="n">NO_BRAKE</span><span class="p">;</span>
    <span class="n">Main</span><span class="o">.</span><span class="n">M46</span><span class="o">.</span><span class="n">nEnableMode</span> <span class="o">:=</span> <span class="n">ENUM_StageEnableMode</span><span class="o">.</span><span class="n">DURING_MOTION</span><span class="p">;</span>
    <span class="n">Main</span><span class="o">.</span><span class="n">M47</span><span class="o">.</span><span class="n">bHardwareEnable</span> <span class="o">:=</span> <span class="n">TRUE</span><span class="p">;</span>
    <span class="n">Main</span><span class="o">.</span><span class="n">M47</span><span class="o">.</span><span class="n">bPowerSelf</span> <span class="o">:=</span><span class="n">TRUE</span><span class="p">;</span>
    <span class="n">Main</span><span class="o">.</span><span class="n">M47</span><span class="o">.</span><span class="n">nBrakeMode</span> <span class="o">:=</span> <span class="n">ENUM_StageBrakeMode</span><span class="o">.</span><span class="n">NO_BRAKE</span><span class="p">;</span>
    <span class="n">Main</span><span class="o">.</span><span class="n">M47</span><span class="o">.</span><span class="n">nEnableMode</span> <span class="o">:=</span> <span class="n">ENUM_StageEnableMode</span><span class="o">.</span><span class="n">DURING_MOTION</span><span class="p">;</span>
    <span class="o">//</span><span class="n">Homing</span> <span class="n">routine</span> <span class="n">parameters</span>
    <span class="n">Main</span><span class="o">.</span><span class="n">M46</span><span class="o">.</span><span class="n">fHomePosition</span><span class="o">:=</span> <span class="mf">0.8923</span><span class="p">;</span>
    <span class="n">Main</span><span class="o">.</span><span class="n">M46</span><span class="o">.</span><span class="n">nHomingMode</span> <span class="o">:=</span> <span class="n">ENUM_EpicsHomeCmd</span><span class="o">.</span><span class="n">HIGH_LIMIT</span><span class="p">;</span><span class="o">//</span><span class="mi">0</span> <span class="n">where</span> <span class="n">it</span> <span class="ow">is</span> <span class="n">horizontal</span>
    <span class="n">Main</span><span class="o">.</span><span class="n">M47</span><span class="o">.</span><span class="n">fHomePosition</span><span class="o">:=</span> <span class="o">-</span><span class="mf">15.5</span><span class="p">;</span>
    <span class="n">Main</span><span class="o">.</span><span class="n">M47</span><span class="o">.</span><span class="n">nHomingMode</span> <span class="o">:=</span> <span class="n">ENUM_EpicsHomeCmd</span><span class="o">.</span><span class="n">LOW_LIMIT</span><span class="p">;</span>
<span class="n">END_IF</span>


<span class="o">//</span><span class="n">Calculate</span> <span class="n">the</span> <span class="n">mirror</span> <span class="ow">and</span> <span class="n">grating</span> <span class="n">pitch</span> <span class="n">values</span>
<span class="o">//</span><span class="n">OLD</span> <span class="n">EQUATION</span><span class="p">:</span>
<span class="o">//</span><span class="n">Mirror</span> <span class="n">Pitch</span> <span class="p">(</span><span class="n">x</span><span class="p">)</span>  <span class="o">=</span>   <span class="mf">33.85</span> <span class="o">+</span> <span class="mf">18.09</span><span class="n">x</span>  <span class="o">-</span> <span class="mf">0.2479</span><span class="n">x2</span>
<span class="o">//</span><span class="n">rMirror_Pitch</span> <span class="o">:=</span><span class="mf">33.85</span> <span class="o">+</span> <span class="p">(</span><span class="mf">18.09</span><span class="o">*</span><span class="n">Main</span><span class="o">.</span><span class="n">M44</span><span class="o">.</span><span class="n">stAxisStatus</span><span class="o">.</span><span class="n">fActPosition</span><span class="p">(</span><span class="o">*</span><span class="n">mm</span><span class="o">*</span><span class="p">)</span>  <span class="p">)</span><span class="o">-</span> <span class="p">(</span><span class="mf">0.2479</span> <span class="o">*</span> <span class="n">EXPT</span><span class="p">(</span><span class="n">Main</span><span class="o">.</span><span class="n">M44</span><span class="o">.</span><span class="n">stAxisStatus</span><span class="o">.</span><span class="n">fActPosition</span><span class="p">,</span><span class="mi">2</span><span class="p">));</span>

<span class="o">//</span><span class="n">NEW</span> <span class="n">EQUATION</span><span class="p">:</span>
<span class="n">rMirror_Pitch</span> <span class="o">:=</span><span class="mf">27.667</span> <span class="o">+</span> <span class="p">(</span><span class="mf">18.1</span><span class="o">*</span><span class="n">Main</span><span class="o">.</span><span class="n">M44</span><span class="o">.</span><span class="n">stAxisStatus</span><span class="o">.</span><span class="n">fActPosition</span><span class="p">(</span><span class="o">*</span><span class="n">mm</span><span class="o">*</span><span class="p">)</span>  <span class="p">)</span><span class="o">+</span> <span class="p">(</span><span class="o">-</span><span class="mf">0.7569</span> <span class="o">*</span> <span class="n">EXPT</span><span class="p">(</span><span class="n">Main</span><span class="o">.</span><span class="n">M44</span><span class="o">.</span><span class="n">stAxisStatus</span><span class="o">.</span><span class="n">fActPosition</span><span class="p">,</span><span class="mi">2</span><span class="p">));</span>

<span class="o">//</span><span class="n">Grating</span> <span class="n">Pitch</span> <span class="p">(</span><span class="n">x</span><span class="p">)</span> <span class="o">=</span>  <span class="mf">22.56</span> <span class="o">-</span> <span class="mf">16.25</span><span class="n">x</span> <span class="o">+</span> <span class="mf">0.334</span><span class="n">x2</span>
<span class="n">rGrating_Pitch</span> <span class="o">:=</span> <span class="mf">22.56</span> <span class="o">-</span> <span class="p">(</span><span class="mf">16.25</span><span class="o">*</span><span class="n">Main</span><span class="o">.</span><span class="n">M45</span><span class="o">.</span><span class="n">stAxisStatus</span><span class="o">.</span><span class="n">fActPosition</span><span class="p">(</span><span class="o">*</span><span class="n">mm</span><span class="o">*</span><span class="p">)</span>  <span class="p">)</span><span class="o">+</span> <span class="p">(</span><span class="mf">0.334</span> <span class="o">*</span> <span class="n">EXPT</span><span class="p">(</span><span class="n">Main</span><span class="o">.</span><span class="n">M45</span><span class="o">.</span><span class="n">stAxisStatus</span><span class="o">.</span><span class="n">fActPosition</span><span class="p">,</span><span class="mi">2</span><span class="p">));</span>




<span class="n">fbVLS_SLITS_TOP</span><span class="p">(</span><span class="n">stMotionStage</span><span class="o">:=</span><span class="n">Main</span><span class="o">.</span><span class="n">M40</span><span class="p">);</span>
<span class="n">fbVLS_SLITS_BOTTOM</span><span class="p">(</span><span class="n">stMotionStage</span><span class="o">:=</span><span class="n">Main</span><span class="o">.</span><span class="n">M41</span><span class="p">);</span>
<span class="n">fbVLS_SLITS_RIGHT</span><span class="p">(</span><span class="n">stMotionStage</span><span class="o">:=</span><span class="n">Main</span><span class="o">.</span><span class="n">M42</span><span class="p">);</span>
<span class="n">fbVLS_SLITS_LEFT</span><span class="p">(</span><span class="n">stMotionStage</span><span class="o">:=</span><span class="n">Main</span><span class="o">.</span><span class="n">M43</span><span class="p">);</span>
<span class="n">fbVLS_Mirror_P</span><span class="p">(</span><span class="n">stMotionStage</span><span class="o">:=</span><span class="n">Main</span><span class="o">.</span><span class="n">M44</span><span class="p">);</span>
<span class="n">fbVLS_Grating_P</span><span class="p">(</span><span class="n">stMotionStage</span><span class="o">:=</span><span class="n">Main</span><span class="o">.</span><span class="n">M45</span><span class="p">);</span>
<span class="n">fbVLS_CAM_P</span><span class="p">(</span><span class="n">stMotionStage</span><span class="o">:=</span><span class="n">Main</span><span class="o">.</span><span class="n">M46</span><span class="p">);</span>
<span class="n">fbVLS_CAM_D</span><span class="p">(</span><span class="n">stMotionStage</span><span class="o">:=</span><span class="n">Main</span><span class="o">.</span><span class="n">M47</span><span class="p">);</span>

<span class="n">END_PROGRAM</span>
</pre></div>
</div>
<dl class="simple">
<dt>Related:</dt><dd><ul class="simple">
<li><p><a class="reference internal" href="#main">Main</a></p></li>
</ul>
</dd>
</dl>
</section>
</section>


           </div>
          </div>
          <footer><div class="rst-footer-buttons" role="navigation" aria-label="Footer">
        <a href="lcls-plc-crixs-motion_PLC_CRIX_MOT_epics.html" class="btn btn-neutral float-left" title="Data Types" accesskey="p" rel="prev"><span class="fa fa-arrow-circle-left" aria-hidden="true"></span> Previous</a>
    </div>

  <hr/>

  <div role="contentinfo">
    <p>&#169; Copyright 2024, SLAC National Accelerator Laboratory.</p>
  </div>

  Built with <a href="https://www.sphinx-doc.org/">Sphinx</a> using a
    <a href="https://github.com/readthedocs/sphinx_rtd_theme">theme</a>
    provided by <a href="https://readthedocs.org">Read the Docs</a>.
   

</footer>
        </div>
      </div>
    </section>
  </div>
  <script>
      jQuery(function () {
          SphinxRtdTheme.Navigation.enable(true);
      });
  </script> 

</body>
</html>